[
  {
    "page": 1,
    "text": "LOGO! \nLOGO! \nSystem Manual \nThis manual applies to LOGO! 8 6ED1052-xxx08-0BA2 \ndevice series. \n08/2024 \nA5E33039675-AM \nPreface \nGetting started with LOGO! \n LOGO! installation and \nwiring \nProgramming LOGO! \nLOGO! functions \nWeb server \nCloud IoT connection \n UDF (User-Defined \nFunction) \nData log \nConfiguring LOGO! \nUsing memory cards \nSecurity \nLOGO! software \nApplications \nTechnical data \nDetermining the cycle time \n LOGO! without display \n(\"LOGO! Pure\") \nLOGO! menu structure \nOrder numbers \nTroubleshooting \nAbbreviations \n  1 \n  2 \n  3 \n  4 \n  5 \n  6 \n  7 \n  8 \n  9 \n  10 \n  11 \n  12 \n  13 \n  A \n  B \n  C \n  D \n  E \n  F \n  G"
  },
  {
    "page": 2,
    "text": "Legal information \nWarning notice system \nThis manual contains notices you have to observe in order to ensure your personal safety, as well as to prevent \ndamage to property. The notices referring to your personal safety are highlighted in the manual by a safety alert \nsymbol, notices referring only to property damage have no safety alert symbol. These notices shown below are \ngraded according to the degree of danger. \nDANGER \nindicates that death or severe personal injury will result if proper precautions are not taken. \nWARNING \nindicates that death or severe personal injury may result if proper precautions are not taken. \nCAUTION \nindicates that minor personal injury can result if proper precautions are not taken. \nNOTICE \nindicates that property damage can result if proper precautions are not taken. \nIf more than one degree of danger is present, the warning notice representing the highest degree of danger will \nbe used. A notice warning of injury to persons with a safety alert symbol may also include a warning relating to \nproperty damage. \nQualified Personnel \nThe product/system described in this documentation may be operated only by personnel qualified for the specific \ntask in accordance with the relevant documentation, in particular its warning notices and safety instructions. \nQualified personnel are those who, based on their training and experience, are capable of identifying risks and \navoiding potential hazards when working with these products/systems. \nProper use of Siemens products \nNote the following: \nWARNING \nSiemens products may only be used for the applications described in the catalog and in the relevant technical \ndocumentation. If products and components from other manufacturers are used, these must be recommended \nor approved by Siemens. Proper transport, storage, installation, assembly, commissioning, operation and \nmaintenance are required to ensure that the products operate safely and without any problems. The permissible \nambient conditions must be complied with. The information in the relevant documentation must be observed. \nTrademarks \nAll names identified by ® are registered trademarks of Siemens Aktiengesellschaft. The remaining trademarks in \nthis publication may be trademarks whose use by third parties for their own purposes could violate the rights of \nthe owner. \nDisclaimer of Liability \nWe have reviewed the contents of this publication to ensure consistency with the hardware and software \ndescribed. Since variance cannot be precluded entirely, we cannot guarantee full consistency. However, the \ninformation in this publication is reviewed regularly and any necessary corrections are included in subsequent \neditions. \nSiemens Aktiengesellschaft \nDigital Industries \nPostfach 48 48 \n90026 NÜRNBERG \nGERMANY \nⓅ 07/2024 Subject to change \nCopyright © Siemens 2024. \nAll rights reserved"
  },
  {
    "page": 3,
    "text": "Preface \nWith LOGO! you have acquired a logic module that meets the stringent quality requirements \nof ISO 9001. \nYou can use LOGO! in many fields of applications. Due to its high functionality and easy \noperation, LOGO! offers you the utmost efficiency for almost any application. \nPurpose of this manual \nThis LOGO! manual provides you with information about the creation of circuit programs, \nabout the installation and use of LOGO! 8 Base Modules with more enhanced features, the \nLOGO! TDE (Text Display with Ethernet interfaces), and LOGO! expansion modules. \nFor LOGO! 8 series, LOGO!Soft Comfort uses device type to distinguish different LOGO! \ndevice. For more information, you can refer to the following table. \nDevice \nLOGO! \nBM \nLOGO! \nTDE \nOrder number and FS num-\nber \nDevice type in \nLOGO!Soft Comfort \n6ED1052-xxx00-0BA8 \nFS01-FS03 \n6ED1052-xxx00-0BA8 \nFS04-FS06 \n6ED1052-xxx08-0BA0 \n6ED1052-xxx08-0BA1 \n6ED1052-xxx08-0BA2 \n6ED1055-4MH00-0BA1 \nFS01-FS06 \n6ED1055-4MH08-0BA0 \n6ED1055-4MH08-0BA1 \nLOGO! 8 (0BA8.Standard) \nLOGO! 8.1 & 8.2 \n(LOGO! 8.FS4) \nLOGO! 8.1 & 8.2 \n(LOGO! 8.FS4) \nLOGO! 8.3 \nLOGO! 8.4 \nLOGO! TDE 6ED1055-4MH08-\n0BA1 \nLOGO!Soft Comfort Ver-\nsion \nLOGO!Soft Comfort V8.4 \nand later version \nLOGO!Soft Comfort V8.4 \nand later version \nLOGO!'s place in information technology \nThe wiring information in your LOGO! manual can also be found in the LOGO! Product Info, \nwhich you can access by scanning the QR code on the device. For more information on \nprogramming the LOGO! on your PC, refer to the LOGO!Soft Comfort Online Help. \nLOGO!Soft Comfort is LOGO! programming software for PCs. It runs under Windows® \n(Windows 7®, Windows 8® , Windows 10® and Windows 11®), Linux® and Mac OS®. It helps you \nto get started with LOGO! and to write, test, print out and archive your programs, \nindependent of LOGO!. \nValid range of this manual \nThe manual applies to devices of LOGO! 8 6ED1052-xxx08-0BA2 series. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n3"
  },
  {
    "page": 4,
    "text": "Preface \nNew features of LOGO! 8.4 (6ED1052-xxx08-0BA2) device series \nThe following features are new for LOGO! 6ED1052-xxx08-0BA2 device: \n•  Cloud IoT connection improvement \n–  Except AWS, LOGO! BM also supports Azure and Alibaba IoT Cloud connections and \ngeneral MQTT broker connection. \n–  You can configure and use new cloud data format which is displayed as Decimal, other \nthan the old cloud data format which is displayed as Binary. \n•  Variable Memory extension \n–  VX: the extended area of V area, and it has the same memory function as V area; \n–  VR: the extended area to store retentive data, and the behavior is the same with \nretentivity of function block. When you save the circuit diagram to the SD card, VR area \nvalues in the circuit diagram will be synchronized to the inserted SD card. \n•  BM sending emails \n–  LOGO! BM supports to send customized emails to corresponding recipients at trigger \nevents after configuration in LOGO!Soft Comfort. \n–  LOGO! BM menu includes \"Email\" in the \"Diagnostics\" page. \n•  Data log improvement \nYou can check and upload the connected BM's data log on BM Web server. \n•  BM soft keyboard \nLOGO! BM provides soft keyboard (Page 75) to use when you change block name, circuit \nprogram name, program password, or switch from operator to administrator. \n•  LOGO! digital online nameplate \nYou can scan the QR code on LOGO! BM using a smart mobile device to reach to the digital \nonline nameplate of this LOGO! device, where you can check all the necessary information \nabout this device, including ordering, technical documentation, software upgrading and \nso on. \n•  Micro SD card support \nOther than micro SD cards that support FAT32 file system format, LOGO! BM also support \nmicro SD cards that support exFAT file system format. \n4 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 5,
    "text": "Preface \nNew features of LOGO! 8.3 (6ED1052-xxx08-0BA1) device series \nThe following features are new for LOGO! 6ED1052-XXX08-0BA1 devices:  \n•  Cloud IoT connection  \nLOGO! BM supports AWS Cloud connectivity through MQTT protocol on Ethernet TCP/IP \nnetwork.  \n–  You can use IoT connectivity to synchronize data between LOGO! BM and AWS Cloud. \nWhen this function is enabled, LOGO! BM can publish data to AWS Cloud, and you can \nchange LOGO! BM data remotely through AWS IoT. \n–  You can use LOGO!Soft Comfort V8.3 to set the Cloud data transmission. \n–  The LOGO! BM menu includes \"Cloud\" in the \"Diagnostics\" page. \n•  Security enhancement \n–  Enhanced the Network security (Page 311). \n•  New menu items are included on TDE \n–  The LOGO! TDE menu includes \"Factory Reset\" in the \"Setup\" page \nNew features of LOGO! 8.2 (6ED1052-xxx08-0BA0) device series \nThe following features are new for LOGO! 6ED1052-XXX08-0BA0 devices:  \n•  Support the function that TDE can be scanned  \nLOGO! TDE 6ED1055-4MH08-0BA0 can be scanned by LOGO!Soft Comfort V8.2 and later \nversions. \n•  Support LOGO! Access Tool V2.0.0 and later versions \nWith LOGO! Access Tool V2.0.0 and later versions, you can set data synchronization \nperiod, show history data and start or stop the data synchronization of LOGO! Base \nModule. For detailed information, refer to LOGO! Access Tool Help. \n•  Support LOGO! Web Editor tool \nLOGO! Web Editor is a new tool used together with LOGO! Base Module (BM) and LOGO! \nSoft Comfort. This tool helps you create user-defined web pages in the Editor pane, and \nvisit the whole project through Web Server of LOGO! Base Module. With LOGO! Web \nEditor, you can also integrate different components including some variables \nconveniently. For detailed information, refer to LOGO! Web Editor Tool Online Help. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n5"
  },
  {
    "page": 6,
    "text": "Preface \nNew features of LOGO! 8.1 (FS5) device series  \nThe following features are new for LOGO! 8.FS5 devices  \n• \nImprovement for circuit diagram compatibility \nFor LOGO! 8.FS5, the circuit diagram can be used directly in SD card. Compared with \nLOGO! 8.FS4 and LOGO! 0BA8 device series, the circuit diagram in SD card need to convert \nin LOGO!Soft Comfort before using. For more information, refer to chapter Compatibility \n(Page 37). \n•  Support function block parameters automatic storage \nThe modification for function block parameters can be saved to SD card automatically. \nNew features of LOGO! 8.1 (FS4) device series  \nThe following features are new for LOGO! 8.FS4 devices: \n•  Support Modbus protocol on Ethernet TCP/IP networks \nLOGO! supports both Modbus Server functions and Modbus Client functions. Modbus \nmodules share connections with S7 modules. LOGO! has separated connection pools for \nserver and client. Each connection in server pool can be used for S7 Server or Modbus \nServer. There is no limitation and reservation for any server. It means S7 server cannot \naccess if all server connections are occupied by Modbus Server. It is also the same case for \nclient connection pool. Refer to S7 sections for detailed information about server/client \nconnection. \n•  Support wider ambient temperature range \nLOGO! BM and EM modules can support wider ambient temperature range, and the \nambient temperature is widened to -20 ℃ to +55 ℃. \n•  Support Network Time Protocol (NTP) function for time and data synchronization \nAn NTP client can synchronize time from an NTP server. LOGO! 8.FS4 BM can serve as both \nan NTP server and an NTP client at the same time. The NTP function of LOGO! BM is \ndisabled by default. You can enable it on the BM/TDE menu or LOGO!Soft Comfort. \n•  Support LOGO! Access Tool \nSiemens provides a new tool, LOGO! Access Tool, to view and trace the variables in LOGO! \nBase module. You can also save the log files of the traced variables with this tool. For \ndetailed information, refer to LOGO! Access Tool Help. \nNew features of LOGO! 8.0 (0BA8) device series \nThe following features are new for LOGO! 0BA8 devices: \n•  Ethernet communication support by all LOGO! 0BA8 Base Modules \nEach LOGO! 0BA8 Base Module is equipped with an RJ45 interface and a two-color status \nLED for Ethernet communication. \n•  Small LOGO! 0BA8 module size \nEach LOGO! 0BA8 Base Module is designed with a width of 71.5 mm. The small size of \nLOGO! 0BA8 allows you to make efficient use of space. \n6 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 7,
    "text": "Preface \n•  New text display module LOGO! TDE with enhanced features \n–  LOGO! TDE module is available with two Ethernet interfaces. These two Ethernet \ninterfaces can also function as a two-port switcher. You can connect the LOGO! TDE \nwith a Base Module, a PC, or another LOGO! TDE through the Ethernet interfaces. \nLOGO! TDE can connect with different Base Modules through IP address selection. \n–  LOGO! TDE provides a three-pin (P1, P2, and FE) terminal for power connection. \n–  LOGO! TDE has three main menu commands available, respectively for the IP address \nselection of a Base Module, the remote settings of the connected Base Module, and the \nindependent configuration of the LOGO! TDE. \n•  Support of 6-line display and three backlight colors \nBoth the LOGO! onboard display and LOGO! TDE support a 6-line character display and \nthree backlight colors (white/amber/red). The LOGO! onboard display can display a \nmaximum of 16 Western European characters or 8 Asian characters per line. LOGO! TDE \ncan display a maximum of 20 Western European characters or 10 Asian characters per \nline. \n• \nIncreased maximum I/O connections \nLOGO! 0BA8 supports a maximum of 24 digital inputs, 20 digital outputs, 8 analog inputs \nand 8 analog outputs. \n•  Built-in Web server in LOGO! Base Modules \nLOGO! 0BA8 provides you with easy access through Internet browsers. With the Web \nserver function, you can access the LOGO! Base Module using a connected device (PC, \ntablet or smart phone) by entering the IP address of the LOGO! module in the Web \nbrowser of the connected device. \n•  Enhanced functions added to special function blocks \n–  Astronomical clock: Two new parameters \"TR Offset\" (sunrise offset) and \"TS Offset\" \n(sunset offset) are available for this function block. You can use these two parameters \nto set an offset for the sunrise/sunset value. The offset range is -59 to 59 minutes. \n–  Message texts: LOGO! 0BA8 devices support a 6-line message text display and ticking \nmessages, as well as message text display on the Web server. You can enable the tick \nsetting for each display line by setting the block parameters. \n•  More flags for the creation of the circuit program \nLOGO! 0BA8 supports 64 digital flags and 64 analog flags. Some new special flags are \ndescribed as follows: \n–  M28: Enables the LOGO! Display amber backlight \n–  M29: Enables the LOGO! Display red backlight \n–  M30: Enables the LOGO! TDE amber backlight \n–  M31: Enables the LOGO! TDE red backlight \n•  Extended menu commands for diagnostics \nWith the extended menu commands for diagnostics, LOGO! 0BA8 provides a facility for \ndiagnosing software and hardware errors and viewing the error logs. You can use these \nmenu commands to troubleshoot and debug the LOGO! system. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n7"
  },
  {
    "page": 8,
    "text": "Preface \n• Curve representation of analog value changes\nLOGO! 0BA8 supports the graphical display of analog value changes in the form of a trend\ncurve on the onboard display. You can easily monitor each analog I/O in use by means of\nthe trend curves when LOGO! is in RUN mode.\n• Micro SD card support\nLOGO! 0BA8 supports micro SD (Secure Digital) cards that support FAT32 file system\nformat. You can store and copy-protect a circuit program, with or without the data log of\nprocess data, from LOGO! 0BA8 to an SD card, or copy a circuit program from the card to\nLOGO! 0BA8.\n• Enhanced Data Log function\nLOGO! 0BA8 supports a maximum of 20000 lines for each data log file stored on the micro\nSD card. LOGO! automatically creates a new data log file with a new name on the micro\nSD card when the number of lines in the current file exceeds the maximum number of\nlines.\nCompatibility with previous devices \nLOGO! 8 device series are incompatible with any previous device series. \nFor more detailed information about the compatibility between different device series, refer \nto the topic \"Compatibility (Page 37)\". \nAdditional support \nAdditional support is available on the Siemens LOGO! Web site \n(http://www.siemens.com/logo) \nTurkey importer information \nCountry code according to ISO \n3166 \nCountry name according to \nISO 3166 \nImporter address \nTUR \nTürkiye \nSiemens San. ve Tic. A.Ş \nYakacık Cad. No:111 \n34870 Kartal/İstanbul \n8 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 9,
    "text": "Table of contents \nPreface ................................................................................................................................................... 3 \n1 \nGetting started with LOGO! ................................................................................................................. 14 \n1.1 \n1.1.1 \n1.1.2 \n1.1.3 \n1.2 \n1.3 \n1.4 \nSafety information ............................................................................................................. 14 \nCybersecurity information .................................................................................................. 14 \nData protection .................................................................................................................. 14 \nSafety information ............................................................................................................. 15 \nGetting started with LOGO! ................................................................................................ 16 \nID link for the digital nameplate ......................................................................................... 26 \nCertification and approvals................................................................................................. 27 \n2 \nLOGO! installation and wiring ............................................................................................................. 31 \n2.1 \n2.1.1 \n2.1.2 \n2.1.3 \n2.1.4 \n2.2 \n2.2.1 \n2.2.2 \n2.2.3 \n2.2.4 \n2.3 \n2.3.1 \n2.3.2 \n2.3.3 \n2.3.4 \n2.3.5 \n2.4 \n2.4.1 \n2.4.2 \nModular LOGO! setup ........................................................................................................ 32 \nMaximum LOGO! network setup ........................................................................................ 32 \nMaximum setup with expansion modules ........................................................................... 34 \nSetup with different voltage classes ................................................................................... 36 \nCompatibility ..................................................................................................................... 37 \nInstalling/removing LOGO! ................................................................................................. 38 \nDIN rail mounting .............................................................................................................. 40 \nWall-mounting ................................................................................................................... 42 \nMounting the LOGO! TDE ................................................................................................... 43 \nLabeling LOGO! ................................................................................................................. 44 \nWiring LOGO! .................................................................................................................... 44 \nConnecting the power supply ............................................................................................. 45 \nConnecting the LOGO! TDE power supply ........................................................................... 47 \nConnecting LOGO! inputs................................................................................................... 47 \nConnecting outputs ........................................................................................................... 54 \nConnecting the Ethernet interface ...................................................................................... 57 \nPutting into operation ........................................................................................................ 58 \nPowering on LOGO! ........................................................................................................... 58 \nOperating states ................................................................................................................ 61 \n3 \nProgramming LOGO!............................................................................................................................ 62 \n3.1 \n3.2 \n3.3 \n3.4 \n3.5 \n3.6 \n3.7 \nConnectors ........................................................................................................................ 63 \nBlocks and block numbers .................................................................................................. 65 \nFrom circuit diagram to LOGO! program ............................................................................. 68 \nThe four golden rules for operating LOGO! ......................................................................... 70 \nConfiguring menu access protection for LOGO! .................................................................. 71 \nOverview of LOGO! menus ................................................................................................. 74 \nUsing soft keyboard ........................................................................................................... 75 \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n9"
  },
  {
    "page": 10,
    "text": "Table of contents \n3.8 \n3.8.1 \n3.8.2 \n3.8.3 \n3.8.4 \n3.8.5 \n3.8.6 \n3.8.7 \n3.8.8 \n3.8.9 \n3.8.10 \n3.8.11 \n3.8.12 \n3.8.13 \n3.8.14 \n3.8.15 \n3.8.16 \n3.9 \n3.9.1 \n3.9.2 \n3.9.3 \n3.9.4 \n3.9.5 \n3.9.6 \n3.10 \nWriting and starting the circuit program ............................................................................. 77 \nSelecting programming mode ............................................................................................ 77 \nThe first circuit program ..................................................................................................... 78 \nCircuit program input ......................................................................................................... 79 \nAssigning a circuit program name ...................................................................................... 83 \nPassword for circuit program protection ............................................................................. 84 \nSwitching LOGO! to RUN mode .......................................................................................... 89 \nSecond circuit program ...................................................................................................... 93 \nDeleting a block ................................................................................................................. 98 \nDeleting block groups ........................................................................................................ 99 \nCorrecting programming errors ........................................................................................ 100 \nSelecting analog output values for RUN/STOP transition ................................................... 101 \nDefining the type of analog outputs ................................................................................. 102 \nSetting the power-on delay of LOGO! ............................................................................... 103 \nClearing the circuit program and password....................................................................... 104 \nSummertime/wintertime conversion ................................................................................ 105 \nNetwork Time Protocol (LOGO! 8.FS4 and later versions only) .......................................... 108 \nConfiguring additional functions for LOGO! ...................................................................... 111 \nConfiguring network settings ........................................................................................... 112 \nConfiguring a UDF (User-Defined Function) ...................................................................... 114 \nConfiguring the Data Log ................................................................................................. 114 \nViewing network inputs/outputs ...................................................................................... 114 \nChanging LOGO! to master/slave mode ............................................................................ 116 \nDiagnosing errors from LOGO! ......................................................................................... 118 \nMemory space and circuit program size ............................................................................ 126 \n4 \nLOGO! functions ................................................................................................................................ 130 \n4.1 \n4.2 \n4.2.1 \n4.2.2 \n4.2.3 \n4.2.4 \n4.2.5 \n4.2.6 \n4.2.7 \n4.2.8 \n4.3 \n4.3.1 \n4.3.2 \n4.3.3 \n4.3.4 \n4.3.5 \n4.3.6 \n4.4 \n4.4.1 \n4.4.2 \n4.4.3 \n4.4.4 \n4.4.5 \nConstants and connectors ................................................................................................ 130 \nBasic functions list - GF .................................................................................................... 135 \nAND ................................................................................................................................ 136 \nAND with edge evaluation ............................................................................................... 137 \nNAND (not AND) .............................................................................................................. 138 \nNAND with edge evaluation ............................................................................................. 138 \nOR ................................................................................................................................... 139 \nNOR (not OR) ................................................................................................................... 140 \nXOR (exclusive OR) .......................................................................................................... 141 \nNOT (Negation, Inverter) ................................................................................................. 141 \nSpecial functions ............................................................................................................. 142 \nDesignation of the inputs ................................................................................................. 142 \nTime response ................................................................................................................. 143 \nBackup of the real-time clock ........................................................................................... 144 \nRetentivity ....................................................................................................................... 144 \nParameter protection ....................................................................................................... 144 \nCalculating the gain and offset of analog values ............................................................... 145 \nSpecial functions list - SF .................................................................................................. 147 \nOn-delay.......................................................................................................................... 152 \nOff-delay ......................................................................................................................... 155 \nOn-/off-delay ................................................................................................................... 157 \nRetentive on-delay ........................................................................................................... 159 \nWiping relay (pulse output) .............................................................................................. 160 \n10 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 11,
    "text": "Table of contents \n4.4.6 \n4.4.7 \n4.4.8 \n4.4.9 \n4.4.10 \n4.4.11 \n4.4.12 \n4.4.13 \n4.4.14 \n4.4.15 \n4.4.16 \n4.4.17 \n4.4.18 \n4.4.19 \n4.4.20 \n4.4.21 \n4.4.22 \n4.4.23 \n4.4.24 \n4.4.25 \n4.4.26 \n4.4.27 \n4.4.28 \n4.4.29 \n4.4.30 \n4.4.31 \n4.4.32 \n4.4.33 \n4.4.34 \n4.4.35 \n4.4.36 \n4.4.37 \n4.4.38 \nEdge-triggered wiping relay ............................................................................................. 162 \nAsynchronous pulse generator ......................................................................................... 164 \nRandom generator ........................................................................................................... 166 \nStairway lighting switch ................................................................................................... 168 \nMultiple function switch .................................................................................................. 170 \nWeekly timer ................................................................................................................... 173 \nYearly timer ..................................................................................................................... 176 \nAstronomical clock ........................................................................................................... 181 \nStopwatch ....................................................................................................................... 183 \nUp/down counter ............................................................................................................. 186 \nHours counter .................................................................................................................. 189 \nThreshold trigger ............................................................................................................. 193 \nAnalog threshold trigger .................................................................................................. 196 \nAnalog differential trigger ................................................................................................ 199 \nAnalog comparator .......................................................................................................... 201 \nAnalog watchdog............................................................................................................. 205 \nAnalog amplifier .............................................................................................................. 208 \nLatching relay .................................................................................................................. 210 \nPulse relay ....................................................................................................................... 211 \nMessage texts .................................................................................................................. 212 \nSoftkey ............................................................................................................................ 222 \nShift register .................................................................................................................... 224 \nAnalog multiplexer .......................................................................................................... 226 \nAnalog ramp .................................................................................................................... 228 \nPI controller ..................................................................................................................... 232 \nPulse width modulator (PWM) .......................................................................................... 236 \nMathematic instruction .................................................................................................... 239 \nMathematic instruction error detection ............................................................................ 242 \nAnalog filter ..................................................................................................................... 244 \nMax/Min .......................................................................................................................... 246 \nAverage value .................................................................................................................. 249 \nFloat/Integer Converter .................................................................................................... 251 \nInteger/Float Converter .................................................................................................... 253 \n5 \nWeb server ......................................................................................................................................... 257 \n5.1 \n5.2 \n5.3 \n5.4 \n5.5 \n5.6 \n5.7 \nEnabling the Web server .................................................................................................. 257 \nLogging on to the Web server .......................................................................................... 259 \nViewing LOGO! system information .................................................................................. 261 \nOperating the virtual module on the Web server ............................................................... 261 \nViewing and editing variable memory tables .................................................................... 266 \nViewing and uploading data log ....................................................................................... 267 \nLogging off from the Web server ...................................................................................... 267 \n6 \nCloud IoT connection ......................................................................................................................... 268 \n6.1 \n6.2 \n6.3 \nLOGO! Cloud configuration .............................................................................................. 269 \nSecure Cloud connection ................................................................................................. 273 \nAWS Cloud data format .................................................................................................... 275 \n7 \nUDF (User-Defined Function) ............................................................................................................. 280 \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n11"
  },
  {
    "page": 12,
    "text": "Table of contents \n8 \n9 \nData log ............................................................................................................................................. 284 \nConfiguring LOGO! ............................................................................................................................ 286 \n9.1 \n9.1.1 \n9.1.2 \n9.1.3 \n9.2 \n9.2.1 \n9.2.2 \n9.2.3 \n9.2.4 \n9.2.5 \nSelecting parameter assignment mode............................................................................. 286 \nParameters ...................................................................................................................... 288 \nSelecting the parameters ................................................................................................. 289 \nModifying parameters ...................................................................................................... 290 \nSetting the default values for LOGO! ................................................................................ 292 \nSetting the time of day and date ...................................................................................... 293 \nSetting the display contrast and backlight choice .............................................................. 295 \nSetting the menu language .............................................................................................. 297 \nSetting the number of AIs in LOGO! ................................................................................. 298 \nSetting the start screen .................................................................................................... 298 \n10 \nUsing memory cards .......................................................................................................................... 300 \n10.1 \n10.2 \n10.3 \n10.4 \nFormatting micro SD cards ............................................................................................... 300 \nInserting and removing the card from LOGO! ................................................................... 304 \nCopying data from LOGO! to the card ............................................................................... 306 \nCopying data from the card to LOGO! ............................................................................... 308 \n11 \nSecurity .............................................................................................................................................. 310 \n11.1 \n11.2 \n11.2.1 \n11.2.2 \n11.3 \n11.4 \n11.4.1 \n11.4.2 \n11.4.3 \n11.5 \n11.5.1 \n11.5.2 \nNetwork security ............................................................................................................. 311 \nProgram access security ................................................................................................... 313 \nProgram password protection .......................................................................................... 313 \nProgram copy protection .................................................................................................. 314 \nMenu access security ....................................................................................................... 316 \nInstalling LOGO! Root certificate ...................................................................................... 317 \nInstalling the certificate for Windows ............................................................................... 318 \nInstalling the certificate for Linux ..................................................................................... 323 \nInstalling the certificate for Mac OS and IOS ..................................................................... 330 \nSecure decommissioning ................................................................................................. 332 \nSecurely removing data ................................................................................................... 332 \nRecycling and disposal ..................................................................................................... 333 \n12 \nLOGO! software ................................................................................................................................. 334 \n12.1 \n12.2 \nLOGO! software ............................................................................................................... 334 \nConnecting LOGO! to a PC ............................................................................................... 336 \n13 \nApplications ....................................................................................................................................... 338 \nA \nTechnical data.................................................................................................................................... 341 \nA.1 \nA.2 \nA.3 \nA.4 \nA.5 \nGeneral technical data ..................................................................................................... 341 \nTechnical data: LOGO! 230... ........................................................................................... 344 \nTechnical data: LOGO! DM8 230R and LOGO! DM16 230R ................................................ 346 \nTechnical data: LOGO! 24... ............................................................................................. 348 \nTechnical data: LOGO! DM8 24 and LOGO! DM16 24 ........................................................ 350 \n12 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 13,
    "text": "Table of contents \nA.6 \nA.7 \nA.8 \nA.9 \nA.10 \nA.11 \nA.12 \nA.13 \nTechnical data: LOGO! 24RC... .......................................................................................... 352 \nTechnical data: LOGO! DM8 24R and LOGO! DM16 24R .................................................... 354 \nTechnical data: LOGO! 12/24... LOGO! DM8 12/24R .......................................................... 355 \nSwitching capacity/service life of the relay outputs ........................................................... 358 \nTechnical data: LOGO! AM2 ............................................................................................. 359 \nTechnical data: LOGO! AM2 RTD ....................................................................................... 359 \nTechnical data: LOGO! AM2 AQ ........................................................................................ 360 \nTechnical data: LOGO! TDE (Text Display with Ethernet interfaces).................................... 361 \nDetermining the cycle time ............................................................................................................... 363 \nLOGO! without display (\"LOGO! Pure\") .............................................................................................. 365 \nLOGO! menu structure ....................................................................................................................... 367 \nD.1 \nD.1.1 \nD.1.2 \nD.1.3 \nD.1.4 \nD.1.5 \nD.1.6 \nD.1.7 \nD.1.8 \nD.2 \nD.2.1 \nD.2.2 \nD.2.3 \nD.2.4 \nD.2.5 \nLOGO! Basic ..................................................................................................................... 367 \nMenu overview ................................................................................................................ 367 \nMain menu ...................................................................................................................... 367 \nProgramming menu ......................................................................................................... 368 \nCard menu ....................................................................................................................... 368 \nSetup menu ..................................................................................................................... 369 \nNetwork menu ................................................................................................................. 370 \nDiagnostics menu ............................................................................................................ 371 \nStart menu ...................................................................................................................... 372 \nLOGO! TDE ...................................................................................................................... 373 \nMenu overview ................................................................................................................ 373 \nMain menu ...................................................................................................................... 374 \nLOGO! selection menu ..................................................................................................... 375 \nLOGO! settings menu ....................................................................................................... 375 \nLOGO! TDE settings menu ................................................................................................ 378 \nOrder numbers ................................................................................................................................... 380 \nTroubleshooting ................................................................................................................................ 382 \nAbbreviations .................................................................................................................................... 385 \nIndex .................................................................................................................................................. 386 \nB \nC \nD \nE \nF \nG \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n13"
  },
  {
    "page": 14,
    "text": "Getting started with LOGO! \n1.1 \nSafety information \n1.1.1 \nCybersecurity information \n1 \nSiemens provides products and solutions with industrial cybersecurity functions that support \nthe secure operation of plants, systems, machines and networks. \nIn order to protect plants, systems, machines and networks against cyber threats, it is \nnecessary to implement – and continuously maintain – a holistic, state-of-the-art industrial \ncybersecurity concept. Siemens’ products and solutions constitute one element of such a \nconcept. \nCustomers are responsible for preventing unauthorized access to their plants, systems, \nmachines and networks. Such systems, machines and components should only be connected \nto an enterprise network or the internet if and to the extent such a connection is necessary \nand only when appropriate security measures (e.g. firewalls and/or network segmentation) \nare in place. \nFor additional information on industrial cybersecurity measures that may be implemented, \nplease visit  \nhttps://www.siemens.com/cybersecurity-industry.  \nSiemens’ products and solutions undergo continuous development to make them more \nsecure. Siemens strongly recommends that product updates are applied as soon as they are \navailable and that the latest product versions are used. Use of product versions that are no \nlonger supported, and failure to apply the latest updates may increase customer’s exposure to \ncyber threats. \nTo stay informed about product updates, subscribe to the Siemens Industrial Cybersecurity \nRSS Feed under  \nhttps://new.siemens.com/cert.  \n1.1.2 \nData protection \nSiemens observes the data protection guidelines, especially the requirements regarding data \nminimization (privacy by design). This means the following for this product: The product does \nnot process / save any personal information, but only technical functional data (e.g. time \nstamps). If the user links this data to other data (e.g. shift plans) or if the user saves personal \ninformation on the same medium (e.g. hard disk) and therefore creates a personal reference \nin the process, the user has to ensure meeting the guidelines regarding data protection. \n14 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 15,
    "text": "Getting started with LOGO! \n1.1 Safety information \nNote \nNotes on protecting administrator accounts \nA user with administrator rights has extensive access and manipulation options available to \nthe system. \nTherefore, ensure there are adequate safeguards for protecting the administrator accounts to \nprevent unauthorized changes. To do this, use secure passwords and a standard user account \nfor normal operation. Other measures, such as the use of security policies, should be applied \nas needed. \nNote \nTo protect LOGO!Soft Comfort and LOGO! Web Editor from any undesired manipulation when \nyour PC suffers malicious attacks from the Internet, Siemens strongly recommends you to \ninstall a whitelist tool on the PC. Then use the tool to manage the software installed on your \nPC. \n1.1.3 \nSafety information \nWARNING \nElectric shock due to external supplied plan units \nEven if the main supply to the plant is disconnected, externally supplied modules can \ncontinue to carry voltage. An electric shock on contact with live parts can lead to death or \nserious injury. \nFor special Siemens modules, for example, relay modules, you can connect or switch \nvoltages larger than 24 V DC, for example, 230 V AC. In some applications, these modules \nare supplied with voltages from outside the system (external power supply). In the event of \nan external power supply, a dangerous voltage may still be present on these modules even \nif the system is disconnected.  \nEnsure the following points before starting work: \n•  The plant is completely disconnected from the power supply. \n•  All externally supplied plant units are disconnected from the power supply \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n15"
  },
  {
    "page": 16,
    "text": "Getting started with LOGO! \n1.2 Getting started with LOGO! \n1.2 \nGetting started with LOGO! \nHere's LOGO! \nLOGO! is a universal logic module made by Siemens that integrates:  \n•  Controls \n•  Operator and display panel with background lighting \n•  Power supply \n• \n• \n• \n•  Pre-configured standard functions, for example, on- and off-delays, pulse relay and \nInterface for an optional text display (TDE) module \nInterface for expansion modules \nInterface for a micro SD card \nsoftkey \n•  Timers \n•  Digital and analog flags \n• \nInputs and outputs, according to the device type \nInterfaces for Ethernet communication \nLOGO! 8 additionally integrates the following components: \n• \n•  FE (Functional Earth) terminal for connecting to earth ground \n•  One LED for indicating Ethernet communication status \nWhat LOGO! can do for you \nLOGO! offers solutions for domestic and installation engineering applications such as \nstairway lighting, external lighting, sun blinds, shutters, shop window lighting and more. It \ncan also offer solutions for switch cabinet engineering, as well as for mechanical and \napparatus engineering such as gate control systems, air-conditioning systems, and rainwater \npumps. \nYou can also use LOGO! to implement special control systems in conservatories or \ngreenhouses, for control signal processing and, by connecting a communications module \nsuch as an AS-i module, for distributed local controlling of machines and processes. \nSpecial versions without operator panel and display unit are available for series production \napplications in small machine, apparatus, switching cabinet and installation engineering. \nWhich devices are available? \nLOGO! Base Modules are available in two voltage classes: \n•  Class 1 ≤ 24 V, i.e. 12 VDC, 24 VDC, 24 VAC \n•  Class 2 > 24 V, i.e. 115 VAC/VDC to 240 VAC/VDC \n16 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 17,
    "text": "Getting started with LOGO! \n1.2 Getting started with LOGO! \nLOGO! Base Modules are available in two versions: \n•  LOGO! Basic (version with display): 8 inputs and 4 outputs \n•  LOGO! Pure (version without display): 8 inputs and 4 outputs \nEach module has an expansion interface and an Ethernet interface and provides 44 pre-\nconfigured standard and special function blocks for the creation of your circuit program. \nWhich expansion modules are available?  \n•  LOGO! DM8 digital modules are available for operation with 12 VDC, 24 VAC/VDC and \n115 VAC/VDC to 240 VAC/VDC, and are equipped with four inputs and four outputs. \n•  LOGO! DM16 digital modules are available for operation with 24 VDC and 115 VAC/VDC to \n240 VAC/VDC, and are equipped with eight inputs and eight outputs. \n•  LOGO! analog modules are available for operation with 24 VDC and some with 12 VDC, \ndepending on the specific module. Each is equipped with two analog inputs, two PT100 \ninputs, two PT100/PT1000 inputs (either PT100 or PT1000 or one of each), or two analog \noutputs. \nEach digital/analog module has two expansion interfaces for connecting additional modules. \nWhich display modules are available?  \n•  LOGO! Basic (integrated in base module) \n•  LOGO! TDE \nFeatures of the LOGO! TDE \nThe LOGO! TDE is available for the 0BA8 series. It provides an additional display that is wider \nthan the LOGO! Basic. It has four function keys that you can program in your circuit program \nas inputs. Like the LOGO! Basic, it has four cursor keys, an ESC key and an Enter key that you \ncan also program in your circuit program and use for navigation on the LOGO! TDE. \nYou can create and download a power-up screen for the LOGO! TDE from LOGO!Soft \nComfort. This screen displays briefly when you initially power on the LOGO! TDE. You can also \nupload the power-up screen from the LOGO! TDE to LOGO!Soft Comfort. \nLOGO! TDE provides three main menu commands, respectively for the IP address selection of \na Base Module, the remote settings of the connected Base Module, and the independent \nconfiguration of the LOGO! TDE. The menus for the LOGO! TDE are shown in Appendix \n\"LOGO! TDE (Page 373)\". \nLOGO! TDE 6ED1055-4MH08-0BA1 and 6ED1055-4MH08-0BA0 can be scanned by LOGO!Soft \nComfort V8.2 and later versions.  \nIt's your choice \nThe various LOGO! Base Modules, expansion modules, LOGO! TDE and communications \nmodules offer you a highly flexible and adaptive system to suit your specific tasks. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n17"
  },
  {
    "page": 18,
    "text": "Getting started with LOGO! \n1.2 Getting started with LOGO! \nThe LOGO! system offers you many solutions for small domestic installations, simple \nautomation tasks, and even complex engineering tasks involving its integration into a bus \nsystem. \nNote \nYou can only use expansion modules of the same voltage as the LOGO! Base Module. \nMechanical encoding pins in the housing prevent you from connecting devices of a different \nvoltage class. \nException: The interface on the left side of an analog module or communications module is \ngalvanically isolated. These types of expansion modules can therefore be connected to \ndevices of a different voltage class (Page 36). \nA LOGO! TDE has two Ethernet interfaces. You can connect each interface to a Base Module, \na PC, or another LOGO! TDE. \nEach LOGO! Base Module supports the following connections for the creation of the circuit \nprogram, regardless of the number of connected modules: \n•  Digital inputs I1 to I24 \n•  Analog inputs AI1 to AI8 \n•  Digital outputs Q1 to Q20 \n•  Analog outputs AQ1 to AQ8 \n•  Digital flag blocks M1 to M64: \n–  M8: Initialization Flag (Displays blue in LOGO!Soft Comfort V8.2 and later versions) \n–  M25: Backlight flag: LOGO! onboard display white \n–  M26: Backlight flag: LOGO! TDE white \n–  M27: Message Character Set Flag (Displays green in LOGO!Soft Comfort V8.2 and later \nversions) \n–  M28: Backlight flag: LOGO! onboard display amber \n–  M29: Backlight flag: LOGO! onboard display red \n–  M30: Backlight flag: LOGO! TDE amber \n–  M31: Backlight flag: LOGO! TDE red \n•  Analog flag blocks: AM1 to AM64 \n•  Shift register bits: S1.1 to S4.8 (32 shift register bits) \n•  4 cursor keys \n•  Blank outputs: X1 to X64 \nThe devices of LOGO! 8 series additionally supports the display of the following network \ndigital/analog inputs and outputs if you have previously configured them in the circuit \nprogram in LOGO!Soft Comfort V8.1 (and later versions) and downloaded the program to the \ndevice: \n•  64 network digital inputs: NI1 to NI64 \n•  32 network analog inputs: NAI1 to NAI32 \n18 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 19,
    "text": "Getting started with LOGO! \n1.2 Getting started with LOGO! \n•  64 network digital outputs: NQ1 to NQ64 \n•  16 network analog outputs: NAQ1 to NAQ16 \nThe LOGO! structure \n① \n③ \n⑤ \nPower supply \nOutputs \nRJ45 interface, for connection to Ethernet (10/100 \nMbit/s) \n⑦  Micro SD card slot \n⑨ \nControl panel \n⑪  Mechanical coding sockets \n② \n④ \n⑥ \n⑧ \n⑩ \n⑫ \nInputs \nFE terminal, for connecting to earth ground \nEthernet communication status LED \nLCD \nExpansion interface \nStandard DIN rail \n⑬ \nDevice QR code. Refer to section \"Device QR code (Page 26)\" to learn more about it. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n19"
  },
  {
    "page": 20,
    "text": "Getting started with LOGO! \n1.2 Getting started with LOGO! \n① \n③ \n⑤ \n⑦ \n⑨ \n⑩ \nPower supply \nOutputs \nExpansion interface \nMechanical coding sockets \nStandard DIN rail \n② \n④ \n⑥ \n⑧ \nInputs \nRUN/STOP LED \nMechanical coding pins \nSlide \nDevice QR code. Refer to section \"Device QR code (Page 26)\" to learn more about it. \n20 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 21,
    "text": "Getting started with LOGO! \n1.2 Getting started with LOGO! \n① \n③ \n⑤ \n⑦ \n⑨ \n⑩ \nPower supply \nOutputs \nExpansion interface \nMechanical coding sockets \nStandard DIN rail \n② \n④ \n⑥ \n⑧ \nInputs \nRUN/STOP LED \nMechanical coding pins \nSlide \nDevice QR code. Refer to section \"Device QR code (Page 26)\" to learn more about it. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n21"
  },
  {
    "page": 22,
    "text": "Getting started with LOGO! \n1.2 Getting started with LOGO! \nLOGO! AM2 \n① \n③ \n⑤ \n⑦ \nPower supply \nRUN/STOP LED \nMechanical coding pins \nSlide \n② \n④ \n⑥ \n⑧ \nInputs \nExpansion interface \nMechanical coding sockets \nFE terminal, for connecting to earth ground and the \nshielding of analog measuring cables \n⑨ \nStandard DIN rail \n⑩ \nDevice QR code \nLOGO! AM2 AQ  \n① \n③ \n⑤ \n⑦ \n⑨ \n⑩ \nPower supply \nRUN/STOP LED \nMechanical coding pins \nSlide \nStandard DIN rail \n② \n④ \n⑥ \n⑧ \nOutputs \nExpansion interface \nMechanical coding sockets \nFE terminal, for connecting to earth ground \nDevice QR code. Refer to section \"Device QR code (Page 26)\" to learn more about it. \n22 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 23,
    "text": "LOGO! TDE \nGetting started with LOGO! \n1.2 Getting started with LOGO! \n① \n② \nPower supply \nEthernet interfaces \n③  Device QR code. Refer to section \"Device QR code (Page 26)\" to learn more about it. \nThe LOGO! TDE includes a wider display area than the LOGO! onboard display. It includes four \nprogrammable cursor keys, four programmable function keys, an ESC key, and an ENTER key. \nYou use the Ethernet cable to connect from the Ethernet interface on the right side of the \nLOGO! TDE to the Ethernet interface on the LOGO! Base Module. \nHow to identify LOGO! \nThe LOGO! identifier informs you of various properties: \n•  12/24: 12/24 VDC version \n•  230: 115 VAC/VDC to 240 VAC/VDC version \n•  R: Relay outputs (without R: solid-state outputs) \n•  C: Integrated real-time clock \n•  E: Ethernet interface \n•  o: Version without display (\"LOGO! Pure\") \n•  DM: Digital module \n•  AM: Analog module \n•  TDE: Text Display with Ethernet interfaces \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n23"
  },
  {
    "page": 24,
    "text": "Getting started with LOGO! \n1.2 Getting started with LOGO! \nSymbols \nVersion with display unit is equipped with 8 inputs, 4 outputs and 1 Ethernet interface. \nVersion without display unit is equipped with 8 inputs, 4 outputs and 1 Ethernet inter-\nface. \nThe digital module is equipped with 4 digital inputs and 4 digital outputs. \nThe digital module is equipped with 8 digital inputs and 8 digital outputs. \nThe analog module is equipped with 2 analog inputs or 2 analog outputs, according to \nthe device type. \nThe LOGO! TDE module is equipped with 2 Ethernet interfaces. \nVersions \nThe following LOGO! versions are available: \nSymbol \nDesignation \nSupply voltage \nLOGO! 12/24RCE \n12/24VDC \nLOGO! 230RCE \nLOGO! 24CE \n115 VAC/VDC to \n240 VAC/VDC \n24 VDC \nInputs \n8 digital 1) \n8 digital \n8 digital 1) \nLOGO! 24RCE 3) \n24 VAC/VDC \n8 digital \nLOGO! 12/24RCEo \n12/24 VDC \n8 digital 1) \nLOGO! 24CEo \n24 VDC \n8 digital 1) \nLOGO! 24RCEo 3) \n24 VAC/VDC \n8 digital \nLOGO! 230RCEo 2) \n115 VAC/VDC to \n240 VAC/VDC \n8 digital \nOutputs \nProperties \n4 relays  \n(10 A) \n4 relays \n(10 A) \n4 solid state  \n24 V/0.3 A \n4 relays \n(10 A) \n4 relays \n(10 A) \n4 solid state  \n24 V/0.3 A \n4 relays \n(10 A) \n4 relays \n(10 A) \nno display unit \nno keyboard \nno display unit \nno keyboard \nno display unit \nno keyboard \nno display unit \nno keyboard \n 1)  Of those can be used alternatively: 4 analog inputs (0 V to 10 V) and 4 fast digital inputs. \n2)  230 VAC versions: Two groups consisting of 4 inputs each. Each input within a group must be \nconnected to the same phase. It is possible to interconnect groups with a different phase. \n3)   The digital inputs can be operated with P or N action. \n24 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 25,
    "text": "Expansion modules \nThe following expansion modules can be connected to LOGO!: \nGetting started with LOGO! \n1.2 Getting started with LOGO! \nSymbol  Name \nPower supply \nLOGO! DM8 12/24R \nLOGO! DM8 24 \n12/24 VDC \n24 VDC \nLOGO! DM8 24R 3) \nLOGO! DM8 230R \nLOGO! DM16 24 \nLOGO! DM16 24R \nLOGO! DM16 230R \nLOGO! AM2 \n24 VAC/VDC \n115 VAC/VDC to \n240 VAC/VDC \n24 VDC \n24 VDC \n115 VAC/VDC to \n240 VAC/DC \n12/24 VDC \nLOGO! AM2 RTD  \n12/24 VDC \nLOGO! AM2 AQ \n24 VDC \nInputs \n4 digital \n4 digital \n4 digital \n4 digital 1) \n8 digital \n8 digital \n8 digital 4) \n2 analog \n0 V to 10 V or  \n0/4 mA to 20 mA 2) \n2 PT100 or 2 PT1000 \nor 1 PT100 plus 1 \nPT1000 6) \n-50 °C to 200 °C \nNone  \nOutputs \n4 relays (5 A) \n4 solid state \n24 V/0.3 A \n4 relays (5 A)  \n4 relays (5 A) \n8 solid state \n24 V/0.3 A \n8 relays (5 A)  \n8 relays (5 A) \nNone  \nNone \n2 analog \n0 VDC to 10 VDC \nor \n0/4 mA to 20 mA \n5) \n 1)  Different phases are not allowed within the inputs. \n2)  0 V to 10 V, 0/4 mA to 20 mA can be connected optionally. \n3)  Digital inputs can be operated either with P or with N action. \n4)  Two groups consisting of four inputs each. Each input within a group must be connected to the \nsame phase. It is possible to interconnect groups with a different phase. \n5)  0 V to 10 V, 0/4 mA to 20 mA can be connected optionally. \n6)  Sensors supported by the LOGO! AM2 RTD module are the PT100 and PT1000 sensors with a de-\nfault temperature coefficient α of 0.003850.  \nText display module \nThe following LOGO! TDE module is available: \nSymbol \nName \nSupply voltage \nDisplay \nLOGO! TDE \n24 VAC/VDC \n12 VDC \nLCD (160 x 96)  \n6-row display \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n25"
  },
  {
    "page": 26,
    "text": "Getting started with LOGO! \n1.3 ID link for the digital nameplate \n1.3 \nID link for the digital nameplate \nThe ID link is a globally unique identifier according to IEC 61406, which you can find as a QR \ncode on your product and the product packaging. \nYou can recognize the ID link by the frame with a black frame corner at the bottom right. The \nID link takes you to the digital nameplate of your product. Scan the QR code on the product or \non the packaging label with a smartphone camera, barcode scanner, or reader app. \nIn the digital nameplate, you will find product data, manuals, declarations of conformity, \ncertificates and other helpful information about your product. \nBelow is an example of the ID link for LOGO! Base Module 12/24RCE. \n26 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 27,
    "text": "Getting started with LOGO! \n1.4 Certification and approvals \n1.4 \nCertification and approvals \nCertification and approvals \nLOGO! is certified to cULus and cFMus.  \n•  cULus Haz. and ordinary Loc. \nUnderwriters Laboratories Inc. (UL) to \n- UL 508 (Industrial Control Equipment) \n- CSA C22.2 No. 142 (Process Control Equipment) \n- UL 121201 (Hazardous Location) \n- CSA C22.2 No.213 (Hazardous Location) \nAPPROVED for use in \nClass I, Division 2, Group A, B, C, D T4 \nClass I, Zone 2, Group IIC Tx \n•  FM Approval (US Approval and Canada Approval) \nFactory Mutual Research (FM) to \n- Approval Standard Class Number 3611, 3600, 3810 \n- ANSI/UL 61010-1 \n- ANSI/UL 121201 \n- ANSI/IEC60529  \n- ANSI/NEMA 250 \n- CSN/CSA-C22.2 No. 213 \n- CAN/CSA-C22.2 No. 61010-1 \n- CAN/CSA-C22.2 No.94 \nAPPROVED for use in \n- Class I, Division 2, Group A, B, C, D Tx  \n- Class I, Zone 2, Group IIC Tx \nWARNING \nSubstitution of components can impair the suitability for Class I, Division 2 and \nZone 2. \nRepair of units must be done by an authorized Siemens Service Center. \n  Note \nYou will find current approvals on the rating plate of the relevant module. \nLOGO! is issued with the CE Certificate of Conformity. It is compliant with following \nstandards:  \n•  EN 61131-2 \n•  EN 61000-6-1, EN 61000-6-2, EN 61000-6-3, EN 61000-6-4 \n•  EN IEC 63000 \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n27"
  },
  {
    "page": 28,
    "text": "Getting started with LOGO! \n1.4 Certification and approvals \nMarine certificate of approval: \n•  ABS (American Bureau of Shipping) \n•  BV (Bureau Veritas) \n•  DNV-GL (Det Norske Veritas (Norwegen)-Germanischer Lloyd) \n•  LRS (Lloyds Register of Shipping) \n•  Class NK (Nippon Kaiji Kyokai) \n•  CCS (CHINA CLASSIFICATION SOCIETY) \n•  KR (KOREAN REGISTER) \nID for Australia \nID for Korea \nOur products carrying the label shown at the side are compliant with AS/NZS \n61000.6.4, AS/NZS 61000.6.3 standard. \nOur products (except the LOGO! CSM modules) carrying the label shown at the \nside are compliant with Korean standards. \nWEEE label (European Union) \nDisposal instructions, observe the local regulations and below Recycling and \nDisposal. \nRecycling and disposal \nYou can fully recycle LOGO! devices due to their low-pollutant equipment. For \nenvironmentally friendly recycling and disposal of your old equipment, contact a certified \nelectronic waste disposal company and dispose of the equipment according to the applicable \nregulations in your country. \n28 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 29,
    "text": "Getting started with LOGO! \n1.4 Certification and approvals \nUK Conformity Assessed marking \nThe device complies with the designated British standards (BS) for programmable logic \ncontrollers published in the official consolidated list of the British Government. The device \nmeets the requirements and protection targets of the following regulations and related \namendments: \n•  Electrical Equipment (Safety) Regulations 2016 (Low-Voltage) \n•  Electromagnetic Compatibility Regulations 2016 (EMC) \n•  Regulations on the restriction of the use of certain hazardous substances in electrical and \nelectronic equipment 2012 (RoHS). \nUK Declarations of Conformity for the respective authorities are available from: \nSiemens AG \nDigital Industries \nFactory Automation \nDI FA TI COS TT \nP.O. Box 1963 \nD-92209 Amberg \nThe UK Declaration of Conformity is also available for download from the Siemens Industry \nOnline Support website under the keyword \"Declaration of Conformity\". \nFM \nApproval Standard Class Number 3611, 3600, 3810Factory Mutual Research (FM) in \naccordance with  \nApproval Standard Class Number 3611, 3600, 3810 \nANSI/UL61010-1, ANSI/UL 121201  \nCAN/CSA-C22.2 No. 0-10 \nCSA C22.2 No. 213  \nCAN/CSA-C22.2 No. 61010-1 \nAPPROVED for use in Class I, Division 2, Group A, B, C, D T4; \nClass I, Zone 2, Group IIC Tx \nInstallation Instructions for FM  \n• \n WARNING – Explosion Hazard – Do not disconnect while circuit is live unless area is \nknown to be non-hazardous. \n• \n WARNING - Explosion Hazard - Substitution of components may impair suitability for Class \nI, Division 2 or Zone 2. \n•  This equipment is suitable for use in Class I, Division 2, Groups A, B, C, D; Class I, Zone 2, \nGroup IIC; or non-hazardous locations. \nLOGO! modules are therefore suitable for use in industrial and residential areas. Use in Class I, \nDivision 2, Group A, B, C and D locations or in non-hazardous locations is supported.  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n29"
  },
  {
    "page": 30,
    "text": "Getting started with LOGO! \n1.4 Certification and approvals \nIdentification for Eurasion Customs Union \n•  EAC (Eurasian Conformity) \n•  Customs union of Russia, Belarus and Kazakhstan \n•  Declaration of conformity according to Technical Regulations of the Customs Union (TR \nCU) \nCCCEx approval \nThe following approvals according to the following standards are valid for a device with the \n\"CCC\" marking. \n•  Standards: \n–  GB/T 3836.1-2021 (Explosive atmospheres - Part 1: Equipment - General requirements) \n–  GB/T 3836.3-2021 (Explosive atmospheres - Part 3: Equipment protection by increased \nsafety \"e\") \n–  GB/T 3836.8-2021 (Explosive atmospheres - Part 8: Equipment protection by type of \nprotection \"n\") \n•  Approvals: \n–  Ex ec nC IIC T4 Gc (module with relay outputs) \n–  Ex ec IIC T4 Gc \n–  -20 °C to +55 °C \nSpecial conditions for safe operation of the devices \n•  The equipment shall only be used in an area of not more than pollution degree 2, as \ndefined in GB/T 16935.1. \n•  The equipment shall be installed in an enclosure that provides a minimum ingress \nprotection of IP 54 in accordance with GB/T 3836.1, and accessible only by use of a tool. \n•  Transient protection shall be provided that is set at a level not exceeding 140% of the peak \nrated voltage value at the supply terminals to the equipment. \n•  Antenna shall be installed within the end use enclosure. Routing and remote installation \n(not evaluated as part of this certification) of the antenna shall be in accordance with the \nappropriate location regulations when installed in unclassified and/or zone 2 Hazardous \nLocations. \n30 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 31,
    "text": "LOGO! installation and wiring \nGeneral guidelines \n2 \nNote the following guidelines for installing and wiring your LOGO!: \n•  Always ensure you comply with current rules and standards when wiring your LOGO!. \nAlso, conform with all national and regional regulations when you install and operate the \ndevices. For information on standards and regulations that apply to your specific case, \ncontact your local authorities. \n•  Always switch off power before you wire or install/remove a module. \n•  Always use cables with appropriate conductor cross-sections for the relevant current. You \ncan wire LOGO! with cable conductor cross-sections (Page 44) from 1.5 mm2 to 2.5 mm2. \n•  Keep the cabling as short as possible. If longer cables are necessary, use shielded cables. \nAlways route your cables in pairs; that it, one neutral conductor plus one phase conductor \nor signal line. \n•  Always keep separate: \n–  The AC wiring \n–  High-voltage DC circuits with high-frequency switching cycles \n–  Low-voltage signal wiring \nInstall wires with appropriate strain relief. \n• \n•  Provide a suitable lightning surge arrester, such as DCO RK E 24, for cables installed in \nhazardous areas. \n•  Do not connect an external power supply in parallel to the output load of a DC output. \nThis could develop a reverse current at the output if you have not installed a diode or \nsimilar barrier device. \n•  Be sure to use only certified components to ensure reliable functioning of equipment. \n  Note \nOnly qualified personnel who are familiar with and follow general engineering rules, \nrelevant regulations and standards must install LOGO! devices. \nWARNING \nExplosion hazard \nDo not disconnect equipment while the circuit is live or unless the area is known to be \nfree of ignitable concentrations. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n31"
  },
  {
    "page": 32,
    "text": "LOGO! installation and wiring \n2.1 Modular LOGO! setup \nWhat you must note when installing \nLOGO! is designed for fixed and enclosed installation in the housing or the control cabinet. \nWARNING \nAttempts to install or wire LOGO! or related equipment with power applied could cause \nelectric shock or faulty operation of the equipment. Failure to disable all power to LOGO! \nand related equipment during installation or removal procedures could result in death or \nserious injury to personnel, and/or damage to equipment. \nAlways follow appropriate safety precautions and be sure to disconnect power from LOGO! \nbefore attempting to install or remove LOGO! or related equipment.  \nModules of a LOGO! are open facilities. This means that you must install LOGO! only in a \nhousing or cabinet. \nAllow access to the housings or cabinets only with the use of a key or a tool and only by \nauthorized or approved personnel. \nYou can operate LOGO! from the front at any time. \n2.1 \nModular LOGO! setup \n2.1.1 \nMaximum LOGO! network setup \nMaximum LOGO! 8 network setup \nLOGO! 8 supports SIMATIC S7/Modbus communication over a 10/100 Mbit/s TCP/IP Ethernet \nnetwork.  \nA LOGO! 8 device can support the following network connections: \n•  A maximum of 16 TCP/IP-based S7/Modbus communication connections with the \nfollowing devices: \n–  Additional LOGO! 8 devices \n–  SIMATIC S7 PLCs with Ethernet functionality \n–  Modbus over TCP/IP compatible device \n–  A maximum of one SIMATIC HMI that supports Ethernet communication with \nnetworked S7 PLCs \nThere are two types of connections available for S7/Modbus communication, static \nconnection and dynamic connection. For the static connection, the server reserves the \nrequired resources for the connected client to ensure stable data transfer. For the dynamic \nconnection, the server responds to a communication request only when free resources are \navailable. You can configure the static/dynamic connections as required, for example, n \n32 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 33,
    "text": "LOGO! installation and wiring \n2.1 Modular LOGO! setup \nstatic connections and 16-n dynamic connections. LOGO! supports a maximum of eight \nstatic connections. \n•  A maximum of one TCP/IP Ethernet connection with the LOGO! TDE. A LOGO! TDE module \ncan connect with different Base Modules through IP address selection, but can not \ncommunicate with more than one Base Module at the same time. \n•  A maximum of one TCP/IP Ethernet connection between a LOGO! Base Module and a PC \nwith LOGO!Soft Comfort V8.2 (and later versions) \nNote \nFor those devices support both S7 and Modbus communications, Siemens highly \nrecommends you connect it to LOGO! network with S7 connection. \nNote \nFor detailed information about security functions on LOGO!, see Chapter Security (Page 310). \nNote \nYou can only construct a LOGO! 8 network topology using LOGO!Soft Comfort V8.0 and later \nversions.  \nA typical LOGO! 8 network setup shows as below:  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n33"
  },
  {
    "page": 34,
    "text": "LOGO! installation and wiring \n2.1 Modular LOGO! setup \n① \n② \n③ \nPhysical Ethernet connections  \nLogical connection for communication between LOGO! and PC (by TCP/IP-based Ethernet) \nLogical connections for S7 and Modbus communication between SIMATIC devices (with S7 protocol over TCP/IP) \n2.1.2 \nMaximum setup with expansion modules \nLOGO! supports a maximum of 24 digital inputs, 8 analog inputs, 20 digital outputs, and 8 \nanalog outputs (Page 16). You can achieve the maximum setup in different ways as shown \nbelow:  \n34 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 35,
    "text": "Maximum setup of a LOGO! with analog inputs onboard - four in use \nLOGO! Base Module, 4 digital modules and 6 analog modules (example) \nLOGO! installation and wiring \n2.1 Modular LOGO! setup \nMaximum setup of a LOGO! with analog inputs onboard - two in use \nLOGO! Base Module, 4 digital modules and 7 analog modules (example) \nMaximum setup of a LOGO! without analog inputs onboard (LOGO! 24RCE/24RCEo and LOGO! \n230RCE/230RCEo) \nLOGO! Base Module, 4 digital modules and 8 analog modules (example) \nFor LOGO! 12/24RCE/12/24RCEo and LOGO! 24CE/24CEo modules, you can configure \nwhether the module uses zero, two or four of the four possible analog inputs. AI inputs are \nnumbered consecutively depending on how many you configure the LOGO! Base Module to \nuse. If you configure two inputs, they are numbered AI1 and AI2, and correspond to the I7 \nand I8 input terminals. Subsequent AI expansions modules would begin numbering at AI3. If \nyou configure four inputs, they are numbered AI1, AI2, AI3, and AI4, and correspond to I7, I8, \nI1, and I2 in that order. Subsequent AI expansions modules would begin numbering at AI5. \nSee topics \"Constants and connectors (Page 130)\" and \"Setting the number of AIs in LOGO! \n(Page 298)\". \nHigh-speed/optimal communication performance \nFor optimal and high-speed communication performance between the LOGO! Base Module \nand the various modules, install the digital modules first, then the analog modules (as the \nexamples above show). (The special function PI controller is an exception: the AI used for the \nvalue PV should be on the LOGO! Base Module or an analog input module adjacent to the \nLOGO! Base Module). \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n35"
  },
  {
    "page": 36,
    "text": "LOGO! installation and wiring \n2.1 Modular LOGO! setup \nYou install the LOGO! TDE module separately and connect it to the LOGO! Base Module with \nthe Ethernet interface. \n2.1.3 \nSetup with different voltage classes \nRules  \nYou can only connect digital modules to devices of the same voltage class. \nYou can connect analog and communications modules to devices of any voltage class. \nYou can replace two similar DM8 expansion modules by one appropriate DM16 expansion \nmodule (and vice versa) without having to change the circuit program. \nNote \nYou can only replace two DM8 12/24R modules with one DM16 24R module if the power \nsupply is 24 VDC. \nYou can only replace two DM8 24R modules with one DM16 24R module if they use DC and \npositive-voltage input. \nOverview: Connecting an expansion module to the LOGO! Base Module \nIn the following tables, \"X\" means that the connection is possible; \"-\" means that the \nconnection is not possible. \nLOGO! Base Module \nExpansion modules \nDM8 12/24R, \nDM16  \n24R \nDM8 24, \nDM16 24 \nDM 8 24R  DM8 \n230R, \nDM16 \n230R \nAM2, \nAM2 RTD, AM2 \nAQ \nLOGO! 12/24RCE \nLOGO! 230RCE \nLOGO! 24CE \nLOGO! 24RCE \nLOGO! 12/24RCEo \nLOGO! 24CEo \nLOGO! 24RCEo \nLOGO! 230RCEo \nx \n- \nx \nx \nx \nx \nx \n- \nx \n- \nx \nx \nx \nx \nx \n- \nx \n- \nx \nx \nx \nx \nx \n- \n- \nx \n- \n- \n- \n- \n- \nx \nx \nx \nx \nx \nx \nx \nx \nx \n36 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 37,
    "text": "Overview: Connecting an additional expansion module to an expansion module \nExpansion module \nAdditional expansion modules \nLOGO! installation and wiring \n2.1 Modular LOGO! setup \nDM8 12/24R, \nDM16  \n24R \nDM8 24, \nDM16 24 \nDM8 24R \nDM8 230R, \nDM16 \n230R \nAM2, \nAM2 RTD, \nAM2 AQ \nx \nx \nx \n- \nx \nx \nx \nx \n- \nx \nx \nx \nx \n- \nx \n- \n- \n- \nx \n- \nx \nx \nx \nx \nx \nDM8 12/24R,  \nDM16 24R \nDM8 24,  \nDM16 24 \nDM8 24 R \nDM8 230R, \nDM16 230R \nAM2, \nAM2 RTD, \nAM2 AQ \n2.1.4 \nCompatibility \nThe compatibility of modules \nYou can only use the LOGO! TDE module with equipment LOGO! 8 series. The LOGO! TDE is \ncompatible with LOGO! 8. \nNote \nSiemens recommend you use LOGO! TDE 6ED1055-4MH0 8-0BA1 when you connect LOGO! \nBM 6ED1052-xxx08-0BA1 or later version. Some of the new features may not be available \nwhen you use older version of TDE connecting to the newer version of BM. \nThe LOGO! TDE module provides two Ethernet ports for network connection and six-line text \ndisplay specifically for the LOGO! 8 device. \nAll expansion modules (with the order number of 6ED1055-1XXXX-0BA2) are completely \ncompatible with the Base Modules of LOGO! 8 series and you can only use them with \nequipment of LOGO!8 series. \nThe devices of LOGO! 8 series supports micro SD cards. \nThe compatibility of message texts \nYou cannot edit message texts from the LOGO! Base Module that contain any of the \nfollowing parameters: \n•  Par \n•  Time \n•  Date \n•  EnTime \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n37"
  },
  {
    "page": 38,
    "text": "LOGO! installation and wiring \n2.2 Installing/removing LOGO! \n•  EnDate \n•  Analog input \n•  Digital I/O status \n•  Special characters (for example: ±, €) \nYou can only edit such message texts from LOGO!Soft Comfort. \nThe compatibility of circuit diagram \nThe table below shows the detailed compatibility information for different device modules \nand circuit diagrams. \nOrder number and FS \nnumber \n6ED1052-xxxxx-0BA8 \nFS01-FS03 \n6ED1052-xxxxx-0BA8 \nFS04-FS06 \n6ED1052-XXX08-0BA0 \n6ED1052-XXX08-0BA1 \n6ED1052-XXX08-0BA2 \nCircuit Diagram hardware type \nLOGO! 8 \n(0BA8.Standard) \nLOGO! 8.1 & 8.2 \n(LOGO! 8.FS4) \nLOGO! 8.3 \nLOGO! 8.4 \nYes \nYes \nYes \nYes \nYes \nNo \nYes \nYes \nYes \nYes \nNo \nNo \nNo \nYes \nYes \nNo \nNo \nNo \nNo \nYes \n2.2 \nInstalling/removing LOGO! \nDimensions \nThe LOGO! installation dimensions are compliant with DIN 43880. \nLOGO! can be snap-mounted to 35 mm DIN rails according to EN 60715 or mounted on the \nwall with two M4 screws. \nLOGO! width: \n•  LOGO! TDE has a width of 128.2 mm. \n•  LOGO! 0BA8 Base Modules have a width of 71.5 mm. \n•  LOGO! expansion modules have a width of 35.5 mm (DM8...) or 71.5 mm (DM16...). \n  Note \nThe figures above show you an example of the installation and removal of a LOGO! \n12/24RCE and a digital module. The measures shown apply to all other LOGO! Base \nModule versions and expansion modules. \n38 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 39,
    "text": "LOGO! installation and wiring \n2.2 Installing/removing LOGO! \nWARNING \nHazardous Voltage  \nHazardous electrical voltage can cause electric shock, burns and property damage. \nDisconnect your system and devices from the power supply before starting any assembly \ntasks. \nMounting positions \nLOGO! modules support vertical and horizontal mounting position. When planning your \nlayout for LOGO! modules, allow enough clearance for the wiring and communication cable \nconnections.  \n① \nSide view \n② \nHorizontal mounting \n③ \nVertical mounting \nFor proper cooling, you must provide a clearance of at least 25 mm above and below the \nmounting devices. Also, allow at least 25 mm of space between the front of modules and the \ninside of the enclosure. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n39"
  },
  {
    "page": 40,
    "text": "LOGO! installation and wiring \n2.2 Installing/removing LOGO! \n2.2.1 \nDIN rail mounting \nMounting \nTo mount a LOGO! Base Module and a digital module onto a DIN rail, follow these steps: \n1.  Hook the LOGO! Base Module onto the rail. \n2.  Push down the lower end to snap it on. The mounting interlock at the rear must engage. \n3.  On the right side of the LOGO! Base Module/LOGO! expansion module, remove the \nconnector cap. \n4.  Place the digital module onto the DIN rail on the right-hand side of the LOGO! Base Module. \n5.  Slide the digital module towards the left until it contacts the LOGO! Base Module. \n6.  Using a screwdriver, push the interlock to the left. In its end position the slide interlock \nengages in the LOGO! Base Module. \nRepeat the digital module steps to mount further expansion modules. \nNote \nBe sure to cover the expansion interface on the last expansion module. \n40 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 41,
    "text": "LOGO! installation and wiring \n2.2 Installing/removing LOGO! \nRemoval \nTo remove LOGO! if you have installed only one LOGO! Base Module, follow these steps: \n1.  Insert a screwdriver into the eyelet at the bottom of the slide interlock and move the latch \ndownward. \n2.  Swing the LOGO! Base Module off the DIN rail. \nTo remove LOGO! if you have connected at least one expansion module to the LOGO! Base \nModule, follow these steps: \n1.  Using a screwdriver, push the integrated slide interlock to the right. \n2.  Slide the expansion module off towards the right. \n3.  Insert a screwdriver into the eyelet at the bottom of the slide interlock and lever it \ndownward. \n4.  Swing the expansion module off the profile rail. \nRepeat steps 1 to 4 for all other expansion modules. \nNote \nWhen removing modules, be sure to disengage the slide interlock of the module that \nconnects it to the next module. When removing multiple modules, it is easier to start with the \nlast module on the right side. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n41"
  },
  {
    "page": 42,
    "text": "LOGO! installation and wiring \n2.2 Installing/removing LOGO! \n2.2.2 \nWall-mounting \nFollow the instructions below to wall-mount LOGO! by means of two mounting slides and \ntwo M4 screws (tightening torque 0.8 Nm to 1.2 Nm). \nNote \nWhen you do not wall-mount LOGO!, always keep the mounting slides in the factory default \npositions, that is, within the data area given in the illustration above; otherwise, the \nmounting slides may deform if they are exposed to hot and humid surroundings for a long \nterm. \nDrilling template for wall-mounting \nBefore you can wall-mount LOGO!, you need to drill holes using the template shown below: \nAll dimensions in mm \n42 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 43,
    "text": "LOGO! installation and wiring \n2.2 Installing/removing LOGO! \nBore hole for M4 screw, tightening torque 0.8 Nm to 1.2 Nm \n①LOGO! Base Module \n② LOGO! expansion modules, DM8 ..., AM... \n③ LOGO! expansion modules, DM16 ... \n2.2.3 \nMounting the LOGO! TDE \nNote \nMake sure you mount the LOGO! TDE vertically on a flat surface of an IP 65 or Type 4X/12 \nenclosure. \nTo prepare the mounting surface for the optional LOGO! TDE and mount it, follow these \nsteps: \n1.  Cut a 119 mm × 78.5 mm (tolerance: +0.5 mm) hole in the mounting surface. \n2.  Place the included gasket on the front plate of the LOGO! TDE. \n3.  Fit the LOGO! TDE into the cutout you made in the mounting surface. \n4.  Attach the mounting brackets (included) to the LOGO! TDE. \n5.  Tighten the mounting screws on the mounting brackets to 0.2 Nm torque to secure the \nLOGO! TDE. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n43"
  },
  {
    "page": 44,
    "text": "LOGO! installation and wiring \n2.3 Wiring LOGO! \n① Mounting brackets \n② Mounting screws \n③ Gasket \n④ Cabinet door or control panel \n(Thickness: 1.5 mm to 4 mm) \nYou can then connect the LOGO! TDE to the LOGO! Base Module through the Ethernet \ninterface. \n2.2.4 \nLabeling LOGO! \nThe rectangular areas on the LOGO! modules are intended for labeling. \nIn the case of expansion modules, you can use the rectangular areas for labeling the inputs \nand outputs, for example. In this connection, you can enter a delta factor of +8 for the inputs \nor +4 for the outputs if the LOGO! Base Module already has 8 inputs or 4 outputs. \n2.3 \nWiring LOGO! \nWire LOGO! using a screwdriver with a 3 mm blade. \nYou do not need to wire ferrules for the terminals. You can use conductors fulfilled the \nfollowing requirements: \n•  Cross-sections of up to the following thicknesses: \n–  1 × 2.5 mm2 \n–  2 × 1.5 mm2 for each second terminal chamber \n•  Conductor material: Cu \n• \nInsulation temperature rating: 75 °C \n•  Tightening torque: 0.8 Nm or 7 in.lbf \n44 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 45,
    "text": "LOGO! installation and wiring \n2.3 Wiring LOGO! \nNote \nAlways cover the terminals after you have completed the installation. To protect LOGO! \nadequately from impermissible contact to live parts, comply with local standards. \nCAUTION \nUse copper cables at connectors with terminal connections \nUse copper (Cu) cables for all supply lines that are connected to the device with terminals, \ne.g. 24/240 VDC power supply cables to the 24/240 VDC power supply connectors.  \nUtiliser des câbles en cuivre sur les connexions à bornes \nUtilisez des câbles en cuivre (Cu) pour tous les câbles d'alimentation qui sont raccordés à \nl'appareil par des bornes, par exemple les câbles d'alimentation 24/240 VCC sur le \nconnecteur d'alimentation 24/240 VCC. \n2.3.1 \nConnecting the power supply \nThe 230 V versions of LOGO! are suitable for operation with rated voltages of 115 VAC/VDC \nand 240 VAC/VDC. The LOGO! 24 V and 12 V versions can be operated with a 24 VDC, 24 VAC \nor 12 VDC power supply. For information on permissible voltage tolerances, line frequencies \nand power consumption, refer to the installation instructions in the Product Information \nsupplied with your device and to the technical data in Appendix A. \nThe LOGO! TDE must be supplied with a voltage of 12 VDC or 24 VAC/VDC. \nCAUTION \nExpansion modules DM8 230R and DM16 230R must be operated with the same type of \npower supply (DC or AC) as for the connected 230 V version of the LOGO! Base Module. The \nsame supply output \"+/- \"on DC power supplies or \"N/L\" on AC power supplies must connect \nto the same phase on both the expansion module DM8/16 230R and the connected LOGO! \n230 .... Failure to follow the instructions could result in personal injury.  \nNote \nA power failure might cause an additional edge triggering signal at the special functions. The \nstored data will be from the last uninterrupted cycle. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n45"
  },
  {
    "page": 46,
    "text": "LOGO! installation and wiring \n2.3 Wiring LOGO! \nConnecting LOGO! \nConnect LOGO! to the power supply as shown below, depending on whether your power \nsupply is DC or AC: \nNote \nLOGO! is a double-insulated switchgear. You must connect its FE terminal to earth ground. \nCircuit protection with AC voltage \nTo suppress voltage peaks on the power supply lines, you can install a metal oxide varistor \n(MOV). Make sure the operating voltage of the varistor (MOV) used lies at least 20% above \nthe rated voltage (for example S10K275). \nCircuit protection with DC voltage \nTo suppress voltage peaks on the power supply lines, install a protection device, for example \nDEHN (order number BVT AVD 24). \n46 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 47,
    "text": "LOGO! installation and wiring \n2.3 Wiring LOGO! \n2.3.2 \nConnecting the LOGO! TDE power supply \nYou must connect the LOGO! TDE to an external power supply that supplies a voltage of \n12 VDC or 24 VAC/VDC. The LOGO! TDE includes a power connector. Connect the power \nsupply to the power connector then plug the power connector to the power supply interface \non LOGO! TDE. \n①  Ethernet interfaces \n②  Power supply \n•  The power connection is non-polar. If you connect a DC power supply to the LOGO! \nTDE, you can connect the positive supply wire or negative supply wire to either pin 1 \nor pin 2. \n•  Pin 3 must be connected to the ground. \nNote \nSiemens recommends that you protect the LOGO! TDE with a 0.5 A safety fuse on the power \nsupply. \n2.3.3 \nConnecting LOGO! inputs \nRequirements \nAt the inputs you connect sensor elements such as: momentary pushbuttons, switches, light \nbarriers, daylight control switches etc.  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n47"
  },
  {
    "page": 48,
    "text": "LOGO! installation and wiring \n2.3 Wiring LOGO! \nSensor characteristics for LOGO! \nLOGO! 12/24RCE \nLOGO! 12/24RCEo \nLOGO! 24CE \nLOGO! 24CEo \nLOGO! DM8 \n12/24R \nLOGO! DM8 \n24 \nI3 ... I6 \nI1,I2,I7,I8 \nI3 ... I6 \nI1,I2,I7,I8 \nI1 ... I8 \nI1 ... I8 \nSignal status 0 \nInput current \nSignal status 1 \nInput current \n< 5 VDC \n< 0.85 mA \n> 8.5 VDC \n> 1.5 mA \n< 5 VDC \n< 0.05 mA \n> 8.5 VDC \n> 0.1 mA \n< 5 VDC \n< 0.85 mA \n> 12 VDC \n> 2 mA \n< 5 VDC \n< 0.05 mA \n> 12 VDC \n> 0.15 mA \n< 5 VDC \n< 0.85 mA \n> 8.5 VDC \n> 1.5 mA \n< 5 VDC \n< 0.85 mA \n> 12 VDC \n> 2 mA \nLOGO! 24RCE (AC) \nLOGO! 24RCEo (AC) \nLOGO! DM8 24R (AC) \n< 5 VAC \n< 1.0 mA \n> 12 VAC \n> 2.5 mA \nLOGO! 24RCE (DC) \nLOGO! 24RCEo (DC) \nLOGO! DM8 24R (DC) \n< 5 VDC \n< 1.0 mA \n> 12 VDC \n> 2.5 mA \nLOGO! 230RCE (AC) \nLOGO! 230RCEo (AC) \nLOGO! DM8 230R (AC) \n< 40 VAC  \n< 0.03 mA \n> 79 VAC \n> 0.08 mA \nLOGO! 230RCE (DC) \nLOGO! 230RCEo (DC) \nLOGO! DM8 230R (DC) \n< 30 VDC  \n< 0.03 mA \n> 79 VDC \n> 0.08 mA \nSignal status 0 \nInput current \nSignal status 1 \nInput current \nSignal status 0 \nInput current \nSignal status 1 \nInput current \nLOGO! DM16 24R \n< 5 VDC \n< 1.0 mA \n> 12 VDC \n> 2.0 mA \nLOGO! DM16 24 \n< 5 VDC \n< 1.0 mA \n> 12 VDC \n> 2.0 mA \nLOGO! DM16 230R (AC) \n< 40 VAC  \n< 0.05 mA \n> 79 VAC \n> 0.08 mA \nLOGO! DM16 230R (DC) \n< 30 VDC  \n< 0.05 mA \n> 79 VDC \n> 0.08 mA \nNote \nLOGO! 230RCE/230RCEo and expansion module DM16 230R each contains two groups of \nfour inputs, for a total of eight. Within each group, you must operate all inputs on the same \nphase. Different phases are only possible between the groups. \nExample: I1 to I4 on phase L1, I5 to I8 on phase L2. \nYou must not connect the inputs of the LOGO! DM8 230R to different phases. \nSensor connections \nConnecting glow lamps and two-wire proximity switches (Bero) to LOGO! \n230RCE/230RCEo or LOGO! DM8 230R (AC) and LOGO! DM16 230R (AC) \nThe figure below shows how you connect a switch with a glow lamp to LOGO!. The current \nthat flows through the glow lamp allows LOGO! to detect a \"1\" signal even though the switch \ncontact is not closed. If, however you use a switch that has the glow lamp fitted with a power \nsupply, this response does not occur. \n48 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 49,
    "text": "LOGO! installation and wiring \n2.3 Wiring LOGO! \nTake into account the quiescent current of any two-wire proximity switches that you use. The \nlevel of the quiescent current of some two-wire proximity switches is high enough to trigger \na logical \"1\" signal at the LOGO! input. You should therefore compare the quiescent current \nof the proximity switches with the technical data of inputs (Page 341). \nRemedy \nTo suppress this response, use an X1/X2-type capacitor rated at 100 nF and 275 VAC. In a \ndestructive situation, this type of capacitor safely disconnects. You must choose the voltage \nlevel for which the capacitor is rated such that it is not destroyed in the case of overvoltage!  \nAt 230 VAC, the voltage between N and an input I(n) must not be greater than 40 V to \nguarantee a \"0\" signal. You can connect approximately ten glow lamps to the capacitor. \nRestrictions \nSignal status transitions 0 → 1/1 → 0  \nAfter a 0 to 1 or 1 to 0 transition, the signal must remain constant at the input at least for the \nduration of one program cycle, so that LOGO! can detect the new signal status. \nThe size of the circuit program determines the program execution time. The appendix \n\"Determining the cycle time (Page 363)\" contains a benchmark test routine that you can use \nto determine the current scan cycle time. \nSpecial features of LOGO! 12/24RCE/RCEo and LOGO! 24CE/24CEo \nFast digital inputs: I3, I4, I5 and I6 \nThese modules include fast digital inputs (up/down counters, threshold triggers). The \nrestrictions mentioned earlier do not apply to these fast digital inputs. \nNote \nExpansion modules do not have fast digital inputs. \nAnalog inputs: I1 and I2, I7 and I8 \nYou can use the inputs I1, I2, I7 and I8 of LOGO! versions 12/24RCE/RCEo and 24CE/24CEo as \neither digital inputs or analog inputs. The LOGO! circuit program defines the input mode \n(digital or analog). \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n49"
  },
  {
    "page": 50,
    "text": "LOGO! installation and wiring \n2.3 Wiring LOGO! \nThe inputs I1, I2, I7 and I8 provide digital inputs, and the inputs AI3, AI4, AI1 and AI2 provide \nanalog inputs, as described in the topic \"Constants and connectors (Page 130)\". AI3 \ncorresponds to the input terminal I1; AI4 corresponds to I2; AI1 corresponds to I7; AI2 \ncorresponds to I8. The use of AI3 and AI4 is optional. You configure your LOGO! to use either \ntwo or four analog inputs as the topic \"Setting the number of AIs in LOGO! (Page 298)\" \ndescribes. \nWhen using inputs I1, I2, I7 and I8 as analog inputs, only the range from 0 to 10 VDC is \navailable. \nConnecting a potentiometer to inputs I1, I2, I7 and I8 \nTo allow you to achieve 10 V as the maximum value when you completely turn the \npotentiometer once, you must connect a series resistor on the potentiometer's input side \nregardless of the input voltage (see figure below). \nWe suggest the following sizes of potentiometers and associated series resistors: \nVoltage \n12 V \n24 V \nPotentiometer \nSeries Resistor \n5 kΩ \n5 kΩ \n- \n6.6 kΩ \nWhen using a potentiometer and 10 V input voltage as the maximum value, you must ensure \nthat with a connected input voltage of 24 V, 14 V must release via the series resistor to \nensure a maximum supply of 10 V when you turn the potentiometer one full rotation. With a \nvoltage of 12 V, you can neglect this. \nNote \nThe LOGO! AM2 expansion module provides additional analog inputs. The LOGO! AM2 RTD \nexpansion module provides PT100/PT1000 inputs. \nAlways use twisted and shielded cables for analog signals, and keep these as short as \npossible. \nSensor connections \nConnect sensors to LOGO! as shown below.  \n50 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 51,
    "text": "LOGO! installation and wiring \n2.3 Wiring LOGO! \nThe inputs of these devices are not isolated \nand therefore require a common reference \npotential (chassis ground). \nWith LOGO! 12/24RCE/RCEo and LOGO! \n24CE/24CEo modules, you can tap analog \nsignals between the supply voltage and chas-\nsis ground (* = series resistor (6.6 kΩ) at 24 \nVDC). \nLOGO! 12/24.... and LOGO! 24... \nConnection example \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n51"
  },
  {
    "page": 52,
    "text": "LOGO! installation and wiring \n2.3 Wiring LOGO! \nLOGO! 230.... \nConnection example \nThe inputs of these devices are in two groups, \neach consisting of four inputs. Different phas-\nes are only possible between blocks, but not \nwithin the blocks.  \nWARNING \nCurrent safety regulations (VDE 0110, ... and IEC 61131-2, ... as well as cULus) do not \npermit the connection of different phases to an AC input group (I1 to I4 or I5 to I8) or to the \ninputs of a digital module. \n52 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 53,
    "text": "LOGO! AM2 \nLOGO! installation and wiring \n2.3 Wiring LOGO! \n① \nFE terminal for connecting earth and shield-\ning the analog measuring cable \n③ \nCable shielding \n② \nEarth \n④ \nStandard DIN rail \nThe illustration above shows an example of four-wire current measurement and two-wire \nvoltage measurement. \nConnecting a two-wire sensor to the LOGO! AM2 \nWire up the two-wire sensor's connecting wires as follows: \n1.  Connect the sensor's output to connection U (0 V to 10 V voltage measurement) or to \nconnection I (0/4 mA to 20 mA current measurement) of the AM2 module. \n2.  Connect the plus connector on the sensor to the 24 V supply voltage (L+). \n3.  Connect the ground connection of the current output M (on the right side of the sensor, as \nshown in the figure above) to the corresponding M input (M1 or M2) on the AM2 module. \nLOGO! AM2 RTD \nYou can connect a maximum of two PT100 sensors or two PT1000 or one PT100 plus one \nPT1000 sensor in a two-wire or three-wire connection or in a mixed use of two-wire and \nthree-wire connection to the module. Note that the sensor type supported by the module is \nonly PT100 or PT1000 with the default temperature coefficient of α= 0.003850. \nFor a two-wire connection, you need to short-circuit terminals U1- and IC1 or U2- and IC2. \nErrors caused by the ohmic resistance of the measuring line are not compensated for this \ntype of connection. If a PT100 sensor is connected, a line resistance of 1 Ω is proportional to \nmeasuring error of +2.5 °C; if a PT1000 sensor is connected, a line resistance of 1 Ω is \nproportional to measuring error of +0.25 °C. \nA three-wire technique suppresses the influence of the cable length (ohmic resistance) on the \nresult of the measurement. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n53"
  },
  {
    "page": 54,
    "text": "LOGO! installation and wiring \n2.3 Wiring LOGO! \nNote \nFluctuating analog values can occur if you do not mount/correctly mount the screening on \nthe connecting wire from the analog valuator device to the analog AM2 / AM2 RTD LOGO! \nexpansion module (encoder wire). \nTo avoid fluctuating analog values when using these expansion modules, take the following \nmeasures: \n•  Use only shielded encoder wires. \n•  Shorten the encoder wire as much as possible. The encoder wire must not be more than \n10 meters long. \n•  Clamp the encoder wire on one side only and clamp it only to the FE terminal on the \nAM2/AM2 AQ/AM2 RTD expansion module. \n•  Connect ground on the encoder supply to the FE terminal on the expansion module. \n•  Avoid operating the LOGO! AM2 RTD expansion module with a power supply that is not \ngrounded (potential-free). If you cannot avoid this, connect the negative output/ground \noutput on the power supply to the shielding on the resistance thermometer's measuring \nwires. \n2.3.4 \nConnecting outputs \nLOGO! ...R... \nThe LOGO! ...R... version includes relay outputs. The potential of the relay contacts is isolated \nfrom the power supply and the inputs. \n54 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 55,
    "text": "LOGO! installation and wiring \n2.3 Wiring LOGO! \nRequirements for relay outputs \nYou can connect various loads to the outputs; for example lamps, fluorescent lamps, motors, \ncontactor relays and so on. For information on the properties required for the loads \nconnected to LOGO! ...R..., refer to the technical data (Page 341). \nNOTICE \nLOGO! Relay contacts may be damaged by a high inrush current. \nWhen low energy lamps or LED Lamps are controlled by LOGO! relay outputs, the energy \nlamps and/or LED lamps may have a very high inrush current. If the inrush current is not \nlimited, the LOGO! relay contacts may be damaged after some switch cycles. \nUse an inrush current limiter to protect the relay contacts. \nConnecting \nConnect the load to LOGO! ...R... as shown below: \nLOGO! with solid-state outputs \nYou can identify LOGO! versions with solid-state outputs by the fact that the letter R is \nmissing from their type name. The outputs are short circuit-proof and overload-proof. An \nauxiliary load voltage supply is not necessary, because LOGO! supplies the load voltage. \nRequirements for solid-state outputs \nThe load connected to LOGO! must have the following characteristics: \n•  The maximum switched current is 0.3 A per output.  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n55"
  },
  {
    "page": 56,
    "text": "LOGO! installation and wiring \n2.3 Wiring LOGO! \nConnecting \nConnect the load to a LOGO! with solid-state outputs as shown below: \nLOGO! AM2 AQ \nThe illustration below shows an example of how to connect the voltage or current load. \n① \n② \nEarth \nStandard DIN rail \n56 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 57,
    "text": "LOGO! installation and wiring \n2.3 Wiring LOGO! \n2.3.5 \nConnecting the Ethernet interface \nLOGO! ...E \nThe LOGO! ...E version is equipped with a 10/100 Mbit/s Ethernet RJ45 interface. \nRequirements for the network cable \nUse a shielded Ethernet cable to connect to the Ethernet interface. To minimize \nelectromagnetic interference, make sure you use a standard Category 5 shielded twisted-pair \nEthernet cable with a shielded RJ45 connector on each end.  \nConnecting \nYou connect the FE terminal to earth ground, and connect a network cable to the Ethernet \ninterface.  \n① \n② \n③ \nEarth ground \nEthernet cable, for connecting to the Ethernet interface \nEthernet status LED \nEthernet status LED \nLED type \nStatus LED \nColor \nFlashing orange  \nSteady green \nDescription \nLOGO! is receiving/sending data across Ethernet. \nLOGO! is already connected to Ethernet. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n57"
  },
  {
    "page": 58,
    "text": "LOGO! installation and wiring \n2.4 Putting into operation \n2.4 \nPutting into operation \n2.4.1 \nPowering on LOGO! \nLOGO! does not have a power switch. The reaction of LOGO! during startup depends on the \nfollowing: \n•  Whether a circuit program is stored in LOGO! \n•  Whether a micro SD card is inserted \n•  Whether this is a LOGO! version without display unit (LOGO!...o) \n•  Whether LOGO! is in RUN mode or STOP mode at the time of power failure \nTo ensure that the expansion module on LOGO! changes to RUN mode, check the following: \n•  Has the sliding contact between LOGO! and the expansion module snapped into place \n• \n• \nproperly? \nIs the power supply connected to the expansion module? \nIn addition, always ensure that you switch on the power supply to the expansion module \nfirst before activating the power supply to the LOGO! Base Module (or activate both power \nsupplies at the same time); if you do not do this, the system does not detect the \nexpansion module when you start up the LOGO! Base Module. \nThe following illustration shows all possible reactions of LOGO!: \n58 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 59,
    "text": "LOGO! installation and wiring \n2.4 Putting into operation \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n59"
  },
  {
    "page": 60,
    "text": "LOGO! installation and wiring \n2.4 Putting into operation \nYou can also memorize four simple rules for starting LOGO! : \n1.  If neither LOGO! nor the inserted card contains a circuit program, the LOGO! Basic displays \nthe following: \n2.  LOGO! automatically copies the circuit program on the card to memory and overwrites the \nexisting circuit program. \n3.  If there is a circuit program in LOGO! or on the card, LOGO! adopts the operational state it \nhad prior to power-off. Versions without a display unit (LOGO!...o) automatically change \nfrom STOP to RUN (LED changes from red to green). \n4.  If you have enabled retentivity for at least one function, or a function is permanently \nretentive, LOGO! retains the current values at power-off. \nNote \nWhen a power failure occurs while you are entering a circuit program, the program in LOGO! \nis missing after power is returned. \nBefore you modify the circuit program, save a backup copy of your original to a card or to a \ncomputer using LOGO!Soft Comfort. \n60 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 61,
    "text": "LOGO! installation and wiring \n2.4 Putting into operation \n2.4.2 \nOperating states \nLOGO! Base Module operating states \nLOGO! Base Modules (LOGO! Basic or LOGO! Pure) have two operating states: STOP and RUN. \nSTOP \nRUN \n•  The display shows that the program is \nempty when you start the program \n(except for LOGO!...o devices) \n•  Display: Screen mask for monitoring I/O and mes-\nsages (after START in the main menu) or for the \nparameter assignment menu \n•  Switching LOGO! to programming mode \n(except for LOGO!...o devices) \n(except for LOGO!...o devices) \n•  Switching LOGO! to parameter assignment mode \n•  LED is red \n(except for LOGO!...o devices) \n(only for LOGO!...o devices) \n•  LED is green \n(only for LOGO!...o devices) \nAction of LOGO!: \n•  The input data is not read. \n•  The circuit program is not executed. \n•  The relay contacts are permanently open \nAction of LOGO!: \n•  LOGO! reads the status of the inputs. \n•  LOGO! uses the circuit program to calculate the \nstatus of the outputs. \nor the solid-state outputs are switched off. \n•  LOGO! switches the relay/solid-state outputs on or \noff. \nNote \nAfter switching the power on, the system briefly switches through the outputs on the LOGO! \n24CE/24CEo. With an open circuit, a voltage of > 8 V can occur for up to approximately 100 \nms; when the circuit is loaded, this time reduces to a matter of microseconds. \nLOGO! expansion modules, operating states \nLOGO! expansion modules have three operating states. The color of the LED (RUN/STOP) \nindicates one of three operating states for LOGO! expansion modules. \nGreen (RUN) \nRed (STOP) \nOrange/Yellow \nThe expansion module com-\nmunicates with the device to the \nleft. \nThe expansion module does not \ncommunicate with the device to \nits left. \nInitialization phase of the expan-\nsion module \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n61"
  },
  {
    "page": 62,
    "text": "Programming LOGO! \nGetting started with LOGO! \n3 \nProgramming refers to creating a circuit program from the LOGO! Base Module.  \nIn this chapter you will learn how to use LOGO! to create the LOGO! circuit programs for your \napplication. \nLOGO!Soft Comfort is the LOGO! programming software that you can use on your PC to \nquickly and easily create, test, modify, save and print the circuit programs. The topics in this \nmanual, however, relate only to the creation of circuit programs on the actual LOGO! Base \nModule. The programming software LOGO!Soft Comfort contains extensive online help.  \nNote \nLOGO! versions without a display unit, that is, the LOGO! 24CEo, LOGO! 12/24RCEo, LOGO! \n24RCEo and LOGO! 230RCEo versions, do not have an operator panel and display unit. These \ndevices are ideal for use in small machine and process equipment engineering systems for \nseries production. \nYou do not program LOGO!...o versions directly on the device. Instead, you download a \nprogram to the device from LOGO!Soft Comfort or from memory cards with the program you \ncreated on another LOGO! device. \nLOGO! versions without a display cannot write data to memory cards.  \nSee Chapters \"Using memory cards (Page 300)\", \"LOGO! software (Page 334)\" and the \nAppendix \"LOGO! without display (\"LOGO! Pure\") (Page 365)\" for more information. \nA small example in the first part of this chapter introduces the operating principles of LOGO!: \n•  You will learn the meaning of two basic terms, namely the connector and the block. \n•  As the next step, you will create a circuit program based on a simple conventional circuit. \n•  Lastly, you will enter this program directly in LOGO! \nIt will take you only a few pages of this manual to store your first executable circuit program \nin the LOGO! device. With suitable hardware (switches etc.), you will then be able to carry out \ninitial tests. \n62 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 63,
    "text": "Programming LOGO! \n3.1 Connectors \n3.1 \nConnectors \nLOGO! is equipped with inputs and outputs \nExample of a configuration with several modules: \nThe illustration shows the conceptual usage of the inputs, not the actual physical markings \non the module. \nThe letters I followed by numerals identify the inputs. When you look at LOGO! from the \nfront, you can see the input terminals at the top. Only analog input modules LOGO! AM2 and \nAM2 RTD have the inputs at the bottom. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n63"
  },
  {
    "page": 64,
    "text": "Programming LOGO! \n3.1 Connectors \nThe letters Q followed by numerals (on AM2 AQ, AQ plus numeral) identify the outputs. In \nthe figure, you can see the output terminals at the bottom. \nNote \nLOGO! can recognize, read and switch the I/O of all expansion modules regardless of their \ntype. The I/O numbers follow the installation order of the modules. \nI1 to I24, AI1 to AI8, Q1 to Q20, AQ1 to AQ8, M1 to M64, and AM1 to AM64 \nFor LOGO! 0BA8 series, the following I/O and flag blocks are available for creating your circuit \nprogram from LOGO!: \n• \n•  32 shift register bits S1.1 to S4.8 \n•  4 cursor keys C \n•  four function keys on the LOGO! TDE: F1, F2, F3, and F4 \n•  64 blank outputs X1 to X64 \n and C \n, C \n, C \nIf you have previously configured any of the network digital or analog inputs/outputs NI1 to \nNI64, NAI1 to NAI32, NQ1 to NQ64, and NAQ1 to NAQ16 in your circuit program from \nLOGO!Soft Comfort, after downloading the circuit program to LOGO!, these network digital \nor analog inputs/outputs are available in the LOGO!; however, you can not edit the rest of the \nprogram from the LOGO!, except for the Par parameter.  \nSee the \"Constants and connectors (Page 130)\" topic for more details. \nThe following applies to inputs I1, I2, I7 and I8 of LOGO! 12/24... and LOGO! 24CE/24CEo \nversions: If you use I1, I2, I7 or I8 in the circuit program, this input signal is digital. If you use \nAI3, AI4, AI1, or AI2, the input signal is analog. The numbering of the analog inputs is \nsignificant: AI1 and AI2 corresponded to I7 and I8. With the addition of two new analog \ninputs, these modules optionally use I1 for AI3 and I2 for AI4. See the graphical \nrepresentation in the topic on \"Maximum setup with expansion modules (Page 34)\". Also \nnote that you can also use I3, I4, I5, and I6 as fast digital inputs. \nLOGO!'s connectors \nThe term connector refers to all connections and states in LOGO! . \nThe digital I/O status can be '0' or '1'. Status '0' means that the input does not carry a specific \nvoltage. Status '1' means that the input does carry a specific voltage. \nThe 'hi' and 'lo' connectors make it easier for you to create the circuit program. 'hi' (high) is \nassigned the status '1', and 'lo' (low) is assigned the status '0'.  \nYou do not have to use all of the connectors of a block. The circuit program automatically \nassigns the unused connectors a status that ensures proper functioning of the relevant block. \nFor information on the meaning of the term \"block\", refer to the topic on \"Blocks and block \nnumbers (Page 65)\". \n64 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 65,
    "text": "LOGO! has the following connectors : \nProgramming LOGO! \n3.2 Blocks and block numbers \nConnectors \nInputs \nOutputs \nlo \nhi \nFlags \nLOGO! 230RCE \nLOGO! 230RCEo \nLOGO! 24RCE \nLOGO! 24RCEo \nLOGO! 12/24RCE \nLOGO! 12/24RCEo \nLOGO! 24CE \nLOGO! 24CEo \nQ1 to Q4 \nTwo groups:  \nI1 to I4 and I5 to I8 \nI9 to I24 \nAI1 to \nAI8 \nnone \nI1, I2, I3-I6, I7, I8  \nAI3, AI4 ... AI1, AI2 \nI9 to I24 \nAI5 to \nAI8 \nQ5 to Q20  none \nAQ1 \nto \nAQ8 \nLogical '0' signals (off) \nLogical '1' signals (on) \nDigital flags: M1 to M64 \nAnalog flags: AM1 to AM64 \nS1.1 to S4.8 \nNI1 to NI64 \nNAI1 to NAI32 \nNQ1 to NQ64 \nNAQ1 to NAQ16 \nShift register bits \nNetwork inputs 1) \nNetwork analog \ninputs 1) \nNetwork outputs 1) \nNetwork analog \noutputs 1) \n DM: Digital Module \nAM: Analog Module \n1)   To make these four connectors available in a LOGO! 0BA8, you must configure them in the circuit \nprogram with LOGO!Soft Comfort V8.1 or later version, and download the circuit program to the \nLOGO! 0BA8 device.  \n3.2 \nBlocks and block numbers \nThis chapter shows you how to use LOGO! elements to create complex circuits and how \nblocks and I/O are interconnected. \nIn the topic \"From circuit diagram to LOGO! program (Page 68)\" you will learn how to \ntransform a conventional circuit into a LOGO! circuit program. \nBlocks \nA block in LOGO! represents a function that is used to convert input information into output \ninformation. Previously you had to wire the individual elements in a control cabinet or \nterminal box. When you create the circuit program, you interconnect the blocks. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n65"
  },
  {
    "page": 66,
    "text": "Programming LOGO! \n3.2 Blocks and block numbers \nLogic operations \nThe most elementary blocks are the logic operations: \n•  AND \n•  OR \n• \n... \nThese special functions offer you significantly greater performance: \n•  Pulse relay \n•  Up/down counter \n•  On-delay \n•  Softkey \n• \n.... \nThe chapter entitled \"LOGO! functions (Page 130)\" gives a full list of the LOGO! functions. \nBlock representation on the LOGO! onboard display \nThe figure below shows a typical view of the LOGO! onboard display. As you can see, it can \nshow only one block at a time. LOGO! shows the block number on the top of the display by \ndefault if you assign no name to this block. The block numbers help you check the circuit \nstructure. Alternatively, you can also choose to display a customized block name instead of \nthe block number. For more information about assigning a block name, refer to Section \n\"Circuit program input (Page 79)\". \n66 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 67,
    "text": "Programming LOGO! \n3.2 Blocks and block numbers \nAssigning a block number \nLOGO! automatically assigns each new block in a circuit program a block number. LOGO! uses \nthese block numbers to indicate the block interconnections. This means that these numbers \nare mainly an aid to your orientation in the circuit program. \nThe figure above shows you three views of the LOGO! onboard display, which represent the \ncircuit program. As you can see, LOGO! interconnects the blocks using their numbers. To \nscroll the circuit program, use the keys \n or \n. \nAdvantages of block numbers \nYou can connect almost any block to an input of the current block by means of its block \nnumber. In this way, you can reuse the interim results of logical or other operations, reduce \nprogramming effort, save memory space and clean up your circuit layout. To do so, however, \nyou need to know how LOGO! has named the blocks. \nNote \nAn organizational program chart can be a valuable aid when you create the circuit program \nbecause you can enter in this chart all the block numbers that LOGO! assigns. \nBy using the LOGO!Soft Comfort software to program LOGO!, you can directly create a \nfunction chart of your circuit program. LOGO!Soft Comfort also allows you to assign 12-\ncharacter names to up to 100 blocks, and to view these on the LOGO! onboard display in \nparameter assignment mode. See the topic \"The four golden rules for operating LOGO! \n(Page 70)\". \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n67"
  },
  {
    "page": 68,
    "text": "Programming LOGO! \n3.3 From circuit diagram to LOGO! program \n3.3 \nFrom circuit diagram to LOGO! program \nView of a circuit diagram \nThe following illustration shows a typical circuit diagram that represents the circuit logic: \nCreating this circuit with LOGO! \nIn LOGO! you create a circuit logic by interconnecting blocks and connectors: \nNote \nAlthough you have four inputs available for logic operations (Page 135), most of the views \nonly show three inputs for reasons of clarity. You program this fourth input and assign \nparameters just like you do with the other three inputs. \nTo create a new circuit logic in LOGO!, start at the circuit output.  \nThe output is the load or relay that is to be switched. \nConvert the circuit logic into blocks by working through the circuit, starting at the output and \nending at the input: \nStep 1: Connect the make contact S3 in series with another circuit element to output Q1. A \nseries connection corresponds to the AND block: \n68 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 69,
    "text": "3.3 From circuit diagram to LOGO! program \nProgramming LOGO! \nStep 2: Use an OR block to connect S1 and S2 in parallel. A parallel circuit corresponds to the \nOR block: \nUnused inputs \nWiring \nThe circuit program automatically assigns the unused connectors a status that ensures proper \nfunctioning of the relevant block. \nIn our example we shall use only two inputs of the OR block and two inputs of the AND block; \nthe third and fourth inputs are unused. \nNow connect the I/O to LOGO! . \nConnect the switches S1 to S3 to the screw terminals of your LOGO! : \n•  S1 to connector I1 of LOGO! \n•  S2 to connector I2 of LOGO! \n•  S3 to connector I3 of LOGO! \nThe output of the AND block controls the relay at output Q1. The load E1 connects to output \nQ1. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n69"
  },
  {
    "page": 70,
    "text": "Programming LOGO! \n3.4 The four golden rules for operating LOGO! \nWiring example \nThe following figure shows you the wiring, based on a 230 VAC version of LOGO!. \n3.4 \nThe four golden rules for operating LOGO! \nRule 1: Changing the operating mode \n•  You create the circuit program in programming mode. After power is on, and when the \nprogram is empty in LOGO!, LOGO! selects the programming mode by default. \n•  You can edit timer and parameter values of an existing circuit program in both parameter \nassignment mode and programming mode. During parameter assignment LOGO! is in \nRUN mode; that is, it continues executing the circuit program (see the topic \"Configuring \nLOGO! (Page 286)\"). To work in programming mode, you need to terminate the circuit \nprogram. \n•  Select the menu command \n on the main menu to set RUN mode. \n•  When the system is in RUN mode, you can return to parameter assignment mode by \npressing the ESC key. \n•  When parameter assignment mode is open and you want to return to programming \n from the parameter assignment \nmode, select the menu command \nmenu to set STOP mode. \nFor more details on operating modes, refer to the Appendix topic \"LOGO! menu structure \n(Page 367)\". \n70 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 71,
    "text": "3.5 Configuring menu access protection for LOGO! \nProgramming LOGO! \nRule 2: Outputs and inputs \n•  Always create your circuit program by working from the output to the input. \n•  You can connect one output to several inputs, but you cannot connect several outputs to \none input. \n•  Within the same program path you cannot connect an output to an upstream input. You \ncan use flags or outputs for such internal recursions. \nRule 3: Cursor and cursor movement \nThe following applies when you edit a circuit program: \n•  You can move the cursor when it appears as a solid square: \n, \n, \n or \n–  Press \n–  Press OK to change to select connector/block. \n–  Press ESC to exit programming mode. \n to move the cursor in the circuit program. \n•  You select a connector/block when the cursor appears as a solid square: \n or \n to select a connector or a block. \n–  Press \n–  Confirm with OK. \n–  Press ESC to return to the previous step. \nRule 4: Planning \n•  Before you start to create a circuit program, first create a design on paper or program \nLOGO! directly using LOGO!Soft Comfort. \n•  LOGO! can only save complete and faultless circuit programs. \n3.5 \nConfiguring menu access protection for LOGO! \nLOGO! provides two access levels, administrator and operator, to limit access to specific \nmenus in programming mode. As an administrator, you can access all menu commands; \nwhile as an operator, some specific menu commands are not visible (see section \"Overview of \nLOGO! menus (Page 74)\"). LOGO!'s default setting is administrator at delivery, and you can \nswitch to operator at any time. When switching from operator to administrator, you need to \nenter a valid password. To learn how to change the password, refer to section \"Tools -> \nTransfer -> Access Control\" in LOGO!Soft Comfort Online Help.  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n71"
  },
  {
    "page": 72,
    "text": "Programming LOGO! \n3.5 Configuring menu access protection for LOGO! \nLOGO! always saves its access level before power-off. \nNote \nThe access level of the LOGO! TDE is operator by default, and you can switch it to \nadministrator with the password. \nThe LOGO! TDE saves its access level before power-off if it connects to the same Base Module \nafter power-on. If you connect a different Base Module to it, however, the LOGO! TDE \nrestores its access level to operator after power-on. \nSwitching LOGO! from administrator to operator  \nTo switch LOGO!'s access level from administrator to operator, follow these steps: \n1.  Move the cursor to \"①\" on the main menu of programming mode: Press \n or \n . \n2.  Confirm \"①\": Press OK. \n3.  Move the cursor to \"②\": Press \n or \n . \n4.  Confirm \"②\": Press OK. \nLOGO! now switches to the access level of operator and returns to the main menu. \n72 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 73,
    "text": "Switching LOGO! from operator to administrator \n3.5 Configuring menu access protection for LOGO! \nProgramming LOGO! \nTo switch LOGO!'s access level from operator to administrator, follow these steps: \n1.  Move the cursor to \"①\" on the main menu of programming mode: Press \n or \n . \n2.  Confirm \"①\": Press OK. \n3.  Move the cursor to \"②\": Press \n or \n . \n4.  Confirm \"②\": Press OK. The display appears as follows: \n5.  To select a character, press \n to move the flashing selection cursor to the \ncharacter in the soft keyboard and press OK, then the selected character appears in the \ninput box. \n or \n, \n, \nRefer to section \"Using soft keyboard (Page 75)\" to learn how to use the soft keyboard.  \n6.  To confirm the password, press ESC to exit character selection, or move the flashing \nselection cursor back to the input box, then the dashed cursor in the input box becomes \nsolid cursor. Press OK. \nLOGO! now switches to the access level of administrator and returns to the main menu. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n73"
  },
  {
    "page": 74,
    "text": "Programming LOGO! \n3.6 Overview of LOGO! menus \n3.6 \nOverview of LOGO! menus \nThe following illustration shows an overview of LOGO! 0BA8 menus: \n* These menu commands are visible only with the access level of administrator. \nFor more details on the menus, refer to the Appendix \"LOGO! Basic (Page 367)\". \nThe following illustration shows an overview of LOGO! TDE menus: \n74 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 75,
    "text": "Programming LOGO! \n3.7 Using soft keyboard \nThe LOGO! TDE provides three menus as follows: \n•  The remote IP selection menu \nYou can use this menu to select a connected Base Module by entering a specific IP \naddress. \n•  The Base Module setting menu \nYou can use this menu to perform the remote setting of the connected Base Module. This \nmenu has almost the same menu commands as those on the Base Modules, except for the \nmenu commands under \"①\". The menu commands for setting the start screen, message \ntext, contrast and backlight, and menu language for the Base Module are not available on \nthe LOGO! TDE. \n•  The TDE configuration menu \nYou can use this menu to perform the independent configuration of the LOGO! TDE. \nFor more details on the menus, refer to the Appendix \"LOGO! TDE (Page 373)\". \n3.7 \nUsing soft keyboard \nYou can use the soft keyboard in LOGO! BM to enter block name, program name or password.  \nSoft keyboard introduction \nHere we take entering program name as an example. The input page is as follows: \nThere is a solid cursor in \"①\" the text input box. You can use \ncursor between characters in the box. When the flashing selection cursor appears in the soft \nkeyboard, the solid cursor in the input box becomes a dashed cursor. \n key to move the solid \n or \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n75"
  },
  {
    "page": 76,
    "text": "Programming LOGO! \n3.7 Using soft keyboard \nTo enter any characters, move the flashing selection cursor to the character in the keyboard \nand press OK, then the character will be selected and appear in the input box. \nTo use \"②\", move the flashing selection cursor to it and press OK, the character before the \ndashed cursor in the input box will be deleted. \nTo use \"③\", move the flashing selection cursor to it and press OK, the keyboard will be \nswitched from upper case letters to lower case letters or the other way round. \nTo use \"④\", move the flashing selection cursor to it and press OK, the keyboard will be \nswitched into numbers and special characters. \nTo use \"⑤\", move the flashing selection cursor to it and press OK, the keyboard will be \nswitched to the next page of special characters. \nTo confirm the input content in the input box, press ESC to exit character selection, or move \nthe flashing selection cursor back to the input box, then the dashed cursor in the input box \nbecomes solid cursor. Press OK.  \nAvailable character set \nThe following character set is available in the soft keyboard:  \nA \nQ \n6 \n- \n{ \nm \nB \nR \n7 \n. \n| \nn \nC \nS \n8 \n/ \n} \no \nD \nT \n9 \n: \n∼ \np \nE \nU \n! \n; \na \nq \nF \nV \n\" \n< \nb \nr \nG \nW \n# \n= \nc \ns \nH \nX \n$ \n> \nd \nt \nI \nY \n% \n? \ne \nu \nJ \nZ \n& \n@ \nf \nv \nK \n0 \n' \n[ \ng \nw \nL \n1 \n( \n\\ \nh \nx \nM \n2 \n) \n] \ni \ny \nN \n3 \n* \n^ \nj \nz \nO \n4 \n+ \n_ \nk \nP \n5 \n, \n` \nl \n76 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 77,
    "text": "3.8 Writing and starting the circuit program \nProgramming LOGO! \n3.8 \nWriting and starting the circuit program \nThe example below shows how to create a program for your circuit design in LOGO!. \n3.8.1 \nSelecting programming mode \nWhen you connect LOGO! to the power supply and switch it on, the display shows you the \nmain menu of the programming mode: \nThe first line is highlighted. Press \nto \"①\" and confirm with OK. LOGO! opens the programming menu. \n and \n to move the highlight bar up and down. Move it \nThe LOGO!'s programming menu is as shown below: \nHere you can also move the highlight bar by pressing \n\"②\" and confirm with OK. \n and \n. Move the highlight bar to \nYou are now in the circuit program window. Press OK to enter the program editing mode, \nand the cursor appears as a solid square at the \"NEW\" block. The display now shows as \nfollows: \nConfirm with OK and LOGO! now shows you the first output: \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n77"
  },
  {
    "page": 78,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \nYou are now in programming mode. Press \nstart to edit your circuit program.  \n and \n to select the other outputs. Now you can \nNote \nBecause you have not yet saved a password for the circuit program in LOGO!, you can \ndirectly enter editing mode. When you select to edit the program after you have saved a \npassword-protected circuit program, LOGO! prompts you to enter a password and to confirm \nit with OK. You can only edit the program after you have entered the correct password \n(Page 84). \nIf you have created your circuit program in LOGO!, you can view it in the circuit program \nwindow by moving cursor on the blocks. LOGO! can display a maximum of 31*31 blocks in \nthe circuit program window. \n3.8.2 \nThe first circuit program \nThe following parallel circuit consists of two switches. \nCircuit diagram \nThe corresponding circuit diagram shows as follows: \nTranslated into a LOGO! circuit program, you use an OR block to control relay K1 at output \nQ1. \nCircuit program \nSwitch S1 connects to input I1 and switch S2 connects to input I2. Inputs I1 and I2 connect to \nthe OR block connectors. \nThe corresponding layout of the circuit program in LOGO! shows as follows:  \n78 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 79,
    "text": "3.8 Writing and starting the circuit program \nProgramming LOGO! \nWiring \nThe corresponding wiring shows as follows: \nS1 switches input I1, while S2 switches input I2. The load connects to the relay Q1. \n3.8.3 \nCircuit program input \nYou can now write the circuit program, starting at the output and working towards the input. \nLOGO! initially shows the output: \nYou will see a solid square at Q1, which is the cursor. The cursor indicates your current \n and \nposition in the circuit program. You can move the cursor by pressing the \nkeys. Now press the \n key. The cursor moves to the left. \n, \n, \nAt this point you enter only the first (OR) block. Press OK to select editing mode. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n79"
  },
  {
    "page": 80,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \nThe cursor now appears as a flashing solid square. LOGO! offers you various options here. \nSelect GF (basic functions) by pressing the \nLOGO! now shows the first block from the list of basic functions: \n key until GF appears, and confirm with OK. \nPress OK to select editing mode, which causes LOGO! to display the cursor as a flashing solid \n until the OR block appears on the display: \nsquare. Now press \n or \nPress OK to confirm your entries and exit the dialog. \nYou have now entered the first block. LOGO! automatically assigns a block number to each \nnew block. If you assign a name to the block, LOGO! shows the block name instead of the \nblock number. You can assign a block name as required: \nPress \n to move the cursor to \"B1\". \nPress OK. The name edit page is displayed as follows: \n80 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 81,
    "text": "3.8 Writing and starting the circuit program \nProgramming LOGO! \nNow you can enter the block name using the soft keyboard (Page 75). After you complete the \nchange, press OK to confirm. \nYou then connect the block inputs as follows: \nPress \n to position the cursor on In1 and press OK to select editing mode. \n or \nPress \n\"Input 1\", namely \"I1\". You can press \n to select the digital input list. The first element of the digital input list is the \n to move the cursor to the input number, and then use \n or\n to select the desired input (I1 to I24). \nNote \nInputs F1, F2, F3, and F4 correspond to the four function keys on the optional LOGO! TDE. \nMore shift register bits (S1.1 to S4.8), blank connectors (X1 to X64) and analog flags (AM1 to \nAM64) are available in the 0BA8 device series.  \nNetwork digital inputs (NI1 to NI64), network analog inputs (NAI1 to NAI32), network digital \noutputs (NQ1 to NQ64), and network analog outputs (NAQ1 to NAQ16) are available for the \n0BA8 device series. LOGO! 0BA8 does not include these inputs and outputs until you \nconfigure them in a circuit program in LOGO!Soft Comfort V8.1 and download the program \nto your LOGO! 0BA8 device. \nAfter selecting I1, the display now shows as follows: \nPress OK to confirm. You have now connected I1 to the input of the OR block. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n81"
  },
  {
    "page": 82,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \nNow you connect input I2 to the input of the OR block: \n1.  Move the cursor to In2: Press \n or \n2.  Switch to editing mode: Press OK \n3.  Select the digital input list: Press \n4.  Move the cursor to the input number: Press \n5.  Select I2: Press \n6.  Apply I2: Press OK \n or \n or \nYou have now connected I2 to the second input of the OR block: \nNote \nYou can invert individual inputs of the basic and special functions; that is, if an input carries a \nlogical \"1\" signal, you can cause the circuit program to output a logical \"0\". You can also cause \nLOGO! to invert a logical \"0\" signal to a logical \"1\". \nTo invert an input, move the cursor to the relevant position, for example: \nConfirm with OK. \nNow press \n or \n to invert this input: \nNext, press ESC. \n82 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 83,
    "text": "3.8 Writing and starting the circuit program \nProgramming LOGO! \nYou can review your first circuit program by pressing \ncircuit program. \n or \n to move the cursor through the \nTo exit circuit programming mode and return to the programming menu, press ESC \nNote \nLOGO! has now saved your circuit program to nonvolatile memory. The circuit program \nremains in the LOGO! memory until you explicitly delete it. \nYou can save the actual values of special functions in the case of a power outage assuming \nthat these functions support the \"Retentive\" parameter and that the necessary program \nmemory is available. By default, LOGO! deactivates the \"Retentive\" parameter when you \ninsert a function; to use it, you must enable this option. \n3.8.4 \nAssigning a circuit program name \nYou can assign your circuit program a name that consists of up to 16 uppercase/lowercase \nletters, numbers and special characters. \n1.  In the main menu in programming mode, press \n to move the cursor to \"①\". \n or \n2.  To confirm \"①\", press OK. \n3.  Press \n or \n to move the cursor to \"②\". \n4.  To confirm \"②\", press OK. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n83"
  },
  {
    "page": 84,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \n5.  Press OK to enter the editing page with soft keyboard. \nNow you can use the soft keyboard to enter program name. Refer to section \"Using soft \nkeyboard (Page 75)\" to learn how to use the soft keyboard.  \n6.  To confirm the program name, press ESC to exit character selection, or move the flashing \nselection cursor back to the input box, then the dashed cursor in the input box becomes \nsolid cursor. Press OK. \nTo change the name of your circuit program, proceed in the same way.  \nNote \nCircuit program name input limit \nThe length of circuit program name cannot exceed 16 bytes. All characters in the soft \nkeyboard are supported for the circuit program name. Refer to section \"Using soft keyboard \n(Page 75)\" to learn about the supported character set. \nNote \nYou can change the name of the circuit program in programming mode only. If you have \nsaved a password-protected circuit program, you can change the name of the circuit program \nonly after you have entered the correct password (refer to section \"Password for circuit \nprogram protection (Page 84)\"). You can read the name in both programming mode and \nparameter assignment mode. \n3.8.5 \nPassword for circuit program protection \nYou can protect a circuit program from unauthorized access by assigning it a password. \nYou can assign, change, or deactivate a program password from a LOGO! Basic, LOGO!Soft \nComfort or a LOGO! TDE. \nNote \nThere is only one circuit program protection password that you can assign for LOGO!. \nNote \nSiemens recommends you transfer password with secure communication (Page 311).  \n84 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 85,
    "text": "3.8 Writing and starting the circuit program \nProgramming LOGO! \nNote \nYou can assign a password with the maximum length of 10 bytes and only consisting of \nupper case letters. \nYou can assign, edit or deactivate the password only in the programming mode on LOGO! \nBasic. \nAssigning a program password from LOGO! Basic \nTo enter a password, follow these steps in the programming menu: \n1.  Move the cursor to \"①\": Press \n or \n2.  Confirm \"①\": Press OK \n3.  Move the cursor to \"②\": Press \n or \n4.  Confirm \"②\": Press OK. The input page is as follows: \nAs you can assign password only consisting of upper case letters for the program, only \nupper case letters are available in the soft keyboard. \n5.  To select a character, move the flashing selection cursor to the letter in the soft keyboard, \nthen press OK. The selected letter appears in the input box. \nRefer to section Using soft keyboard (Page 75) to learn how to use the soft keyboard. \n6.  To confirm the password, press ESC to exit character selection, or move the flashing \nselection cursor back to the input box, then the dashed cursor in the input box becomes \nsolid cursor. Press OK. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n85"
  },
  {
    "page": 86,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \nYou have now protected your circuit program with the password and LOGO! returns to the \nprogramming menu. \nNote \nYou can cancel the input of a new password with ESC. In this case, LOGO! Basic returns to the \nprogramming menu without saving the password. \nYou can also set your password using LOGO!Soft Comfort or LOGO! TDE. You cannot edit a \npassword-protected circuit program in a LOGO! Base Module or upload it to LOGO!Soft \nComfort unless you enter the correct password. \nTo allow you to create and edit a circuit program for a protected module (Card), you first \nneed to assign a password to this new program (Page 314). \nChanging the password from LOGO! Basic \nYou must know the current password in order to change it. From the programming menu, \nfollow these steps to change the password: \n1.  Move the cursor to \"①\": Press \n or \n2.  Confirm \"①\": Press OK \nThe display now shows: \nEnter your old password using the soft keyboard (Page 75). Confirm your password with \nOK. \n3.  Move the cursor to \"②\": Press \n or \n86 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 87,
    "text": "3.8 Writing and starting the circuit program \nProgramming LOGO! \n4.  Confirm \"②\": Press OK. Now you can enter your new password. \n5.  To confirm the password, press ESC exit character selection, or move the flashing selection \ncursor back to the input box, then the dashed cursor in the input box becomes solid cursor. \nPress OK. \nYou have now set a new password and LOGO! returns to the programming menu. \nDeactivating the password from LOGO! Basic \nTo deactivate the password to allow, for example, another user to edit your circuit program, \nyou must know your current password. \nTo deactivate the password, follow these steps in the programming menu: \n1.  Move the cursor to \"①\": Press \n or \n2.  Confirm \"①\": Press OK \nEnter your current password using the soft keyboard (Page 75). Confirm your password \nwith OK. \n3.  Move the cursor to \"②\": Press \n or \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n87"
  },
  {
    "page": 88,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \n4.  Confirm \"②\": Press OK \nThe display now shows: \nAlternatively, you can also select \"③\" to clear the password by leaving the input box blank. \n5.  Press any key and LOGO! returns to the programming menu. You have now cleared the \npassword. \nNote \nThis action disables the password prompt, and thus permits access without a password. \nPassword: Wrong Password! \nIf you enter the wrong password and confirm the input with OK, LOGO! Basic does not open \nediting mode, and the display shows as follows: \nIn this case, press any key and LOGO! returns to the programming menu. This repeats itself \nover and over again until you enter the correct password. \n88 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 89,
    "text": "3.8 Writing and starting the circuit program \nProgramming LOGO! \n3.8.6 \nSwitching LOGO! to RUN mode \nTo switch LOGO! to RUN mode, follow these steps: \n1.  Return to the main menu: Press ESC \n2.  Move the cursor to \"①\": Press \n or \n3.  Confirm \"①\": Press OK. The display now shows: \n4.  Press \n to move the cursor to \"②\" and press OK. \nLOGO! runs the circuit program and shows the following display: \nThe start screen of LOGO! displays one of the following: \n•  Date and current time-of-day (only for versions with real-time clock). This element flashes \nif you have not set the date and time. \n•  Digital inputs \n•  Parameter assignment menu \nYou can select the default setting for the start screen that LOGO! displays in RUN mode. For \nmore information, see Section \"Setting the start screen (Page 298)\". \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n89"
  },
  {
    "page": 90,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \n90 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 91,
    "text": "3.8 Writing and starting the circuit program \nProgramming LOGO! \nViewing the analog value changes \nYou can view the value changes of each analog I/O in the form of a trend curve when LOGO! \nis in RUN mode. For example, to view the value changes of AI3, follow these steps: \n1.  Switch LOGO! to RUN mode. \n2.  Scroll the display to the AI screen form (3/9): Press \n or \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n91"
  },
  {
    "page": 92,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \n3.  Move the cursor to AI3: Press \n4.  Press OK to confirm your selection. The display now shows the AI3 value changes in the \n or \nform of a curve, for example: \nThe display refreshes continuously and the curve shifts to the left of the display bit by bit. \nYou can press \nearlier/later value changes. \n to move the screen form to the left/right in order to view the \n or \nWhat is meant by: \"LOGO! is in RUN\"? \nIn RUN mode, LOGO! executes the circuit program. LOGO! first reads the status at the inputs, \ndetermines the status of the outputs by means of the circuit program, and switches these on \nor off according to your settings. \nThis is how LOGO! indicates the I/O status: \nIn this example, only the inputs I1and I15 and the outputs Q8 and Q12 are set \"high\". \nStatus indication on the display \nUsing the example, you can see how LOGO! displays the input and output states: \n92 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 93,
    "text": "3.8 Writing and starting the circuit program \nProgramming LOGO! \n3.8.7 \nSecond circuit program \nUp to this point, you have successfully created your first circuit program, assigned it a name, \nand optionally a program password. In this section you will learn how to modify existing \ncircuit programs and how to use the special functions. \nUsing this second circuit program, you will learn how to perform the following tasks: \n•  Add a block to an existing circuit program \n•  Select a block for a special function \n•  Assign parameters \nModifying circuits \nYou will use the first circuit program as a basis for the second, with some slight \nmodifications. \nFirst of all take a look at the circuit diagram for the second circuit program: \nThis is the circuit program layout in LOGO!: \nYou can see the OR block and the output relay Q1 that you used in the first circuit program. \nThe only difference is the new off-delay block. \nEditing the circuit program \nFollow these steps to edit the circuit program: \n1.  Switch LOGO! to programming mode. For additional details, see the topic \"The four golden \nrules for operating LOGO! (Page 70)\". \n2.  On the main menu, move the cursor to \"①\": Press \n or \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n93"
  },
  {
    "page": 94,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \n3.  Confirm \"①\": Press OK. The display now shows: \n4.  On the programming menu, move the cursor to \"②\": Press \n5.  Confirm \"②\": Press OK. If required, enter your password at the prompt and confirm with OK. \n6.  In the circuit program window, press OK to activate the cursor as a solid square. \n or \nYou can now modify the current circuit program. \nAdding a block to a circuit program \nPress \n to move the cursor to B1 (B1 is the number of the OR block): \nInsert the new block at this position.  \nConfirm with OK, and the cursor appears as a flashing solid square. \nPress \n twice to select the SF list. The SF list contains the special function blocks. \nPress OK. \nLOGO! displays the block of the first special function: \n94 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 95,
    "text": "3.8 Writing and starting the circuit program \nProgramming LOGO! \nWhen you select a special or basic function block, LOGO! shows you the relevant function \nblock and positions the solid square cursor on the block. Press OK to enter the editing mode, \n to select the required block. \nand the cursor appears as a flashing solid square. Press \n or \nSelect your block (off-delay, see the next figure), and then press OK: \nPress \n to move the cursor to Trg, and then press OK. \nPress \n or \n to select B1 and confirm with OK. \nLOGO! automatically connects the uppermost input of the new block to B1, which you had \npreviously connected to Q1. Note that you can only interconnect digital inputs with digital \noutputs or analog inputs with analog outputs. LOGO! otherwise removes the 'old' block. \nThe off-delay block has two inputs and a parameter. At the top is the trigger input (Trg) you \nuse to start the off-delay time. In our example, the OR block B1 triggers the off-delay. You \nreset the time and the output with a signal at the reset input (R). You set the off-delay time at \nparameter T of the Par. \nAssigning block parameters \nNow you set the off-delay time T: \n1.  Move the cursor to Par: Press \n2.  Switch to editing mode: Press OK \nLOGO! shows the parameters in the parameter assignment window: \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n95"
  },
  {
    "page": 96,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \nTo change the time value, follow these steps: \n1.  Move the cursor to the time value: Press \n2.  Switch to editing mode: Press OK \n3.  Press \n4.  Press \n5.  Confirm your entries with OK. \n to position the cursor. \n and \n and \n to modify the value at the relevant position. \nSetting the time \n or \n or \nSet the time T = 12:00 minutes: \n1.  Move the cursor to the first digit: Press \n2.  Select the digit \"1\": Press \n3.  Shift the cursor to the second digit: Press \n4.  Select digit \"2\": Press \n5.  Move the cursor to the unit: Press \n6.  Select the timebase \"m\" (for minutes): Press \n7.  Confirm your entries with OK. \n or \n or \n or \n or \nShowing/hiding parameters - the parameter protection mode \nIf you want to show/hide the parameter and allow/prevent its modification in parameter \nassignment mode, follow these steps: \n1.  Move the cursor to \"-/\": Press \n or \n2.  Switch to editing mode: Press OK \n3.  Select the protection mode: Press \n or \nThe display should now show: \n4.  Confirm your entries with OK. \n96 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 97,
    "text": "Enabling/disabling retentivity \n3.8 Writing and starting the circuit program \nProgramming LOGO! \nTo decide whether you want to retain your current data after a power failure or not, follow \nthese steps: \n1.  Move the cursor to \"-/\": Press \n or \n2.  Switch to editing mode: Press OK \n3.  Move the cursor to the retentivity setting: Press \n4.  Select the retentivity setting: Press \n or \n or \nThe display now shows: \n5.  Confirm your entries with OK. \nNote \nFor further information on the protection mode, refer to the topic \"Parameter protection \n(Page 144)\". \nFor further information on retentivity, refer to the topic \"Retentivity (Page 144)\". \nYou can modify the protection mode and retentivity setting only in programming mode. This \nis not possible in parameter assignment mode. \nLOGO! displays protection mode (\"+\" or \"-\") and retentivity (\"R\" or \"/\") settings only where you \ncan actually change these settings. \nVerification of the circuit program \nYou have now completed the program branch for Q1 and LOGO! shows you the output Q1. \nYou can once again view the circuit program on the display. Use the keys to browse the \ncircuit program; that is, press \nbetween the inputs at a block.  \n to move from block to block, \n to move \n and \n or \nClosing the programming mode \nWhen you finish programming, you can exit the programming mode by following these \nsteps: \n1.  Return to the programming menu: Press ESC \n2.  Return to the main menu: Press ESC \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n97"
  },
  {
    "page": 98,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \n3.  Move the cursor to \"①\": Press \n or \n4.  Confirm \"①\": Press OK \nLOGO! is back in RUN mode: \n3.8.8 \nDeleting a block \nConsider the case where you want to delete the block B2 from your circuit program and \nconnect B1 directly to Q1. \nTo delete this block, follow these steps: \n1.  Switch LOGO! to programming mode. \n(As a reminder, refer to the topic \"The four golden rules for operating LOGO! (Page 70)\"). \n2.  Select \"①\": Press \n or \n3.  Confirm\"①\": Press OK \n4.  Select \"②\": Press \n or \n98 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 99,
    "text": "3.8 Writing and starting the circuit program \nProgramming LOGO! \n5.  Confirm \"②\": Press OK \n(If required, enter your password and confirm with OK.) \n6.  Press OK in the circuit program window, and the cursor now appears as a solid square. \n7.  Move the cursor to the Q1 block and then press OK. \n8.  Move the cursor to B2, the input of Q1, and confirm with OK. \n9.  Now replace block B2 with block B1 at output Q1. \n–  Move the cursor to the 2 in B2: Press \n–  Select 'B1': Press \n–  Apply 'B1': Press OK \nResult: LOGO! deletes block B2 from the circuit and connects the output of B1 directly to \noutput Q1. \n3.8.9 \nDeleting block groups \nConsider the case where you want to delete blocks B1 and B2 from the second circuit \nprogram example (refer to the \"Second circuit program (Page 93)\" topic). \nTo delete these two blocks from that program, follow these steps: \n1.  Switch LOGO! to programming mode. \n(As a reminder, refer to the topic \"The four golden rules for operating LOGO! (Page 70)\"). \n2.  To select \"①\": Press \n or \n3.  To confirm \"①\": Press OK \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n99"
  },
  {
    "page": 100,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \n4.  To select \"②\": Press \n or \n5.  To confirm \"②\": Press OK \n(If required, enter your password and confirm with OK.) \n6.  Press OK in the circuit program window, and the cursor now appears as a solid square. \n7.  Move the cursor to the Q1 block and then press OK. \n8.  Move the cursor to B2, the input of Q1, and confirm with OK. \n9.  Now set the blank connector at output Q1 instead of block B2: \n–  Select the blank connector: Press \n–  Apply the blank connector: Press OK \n or \nResult: LOGO! deletes block B2 and all blocks that connect to B2 (in this case, block B1) from \nthe circuit.  \n3.8.10 \nCorrecting programming errors \nYou can easily correct programming errors in LOGO!. Providing that you are still in editing \nmode, you can revert one step by pressing ESC. If you have already configured all inputs, \nsimply reconfigure the faulty input: \n1.  Move the cursor to the faulty position. \n2.  Change to editing mode: Press OK. \n3.  Enter the correct input circuit. \nYou can only replace a block with a block that has exactly the same number of inputs. \nHowever, you can delete the old block and then insert a new one. You can choose any new \nblock.  \n100 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 101,
    "text": "3.8.11 \nSelecting analog output values for RUN/STOP transition \n3.8 Writing and starting the circuit program \nProgramming LOGO! \nYou can set the behavior of up to eight analog outputs when LOGO! changes from RUN mode \nto STOP mode. To set the behavior for analog outputs for a RUN-to-STOP transition, follow \nthese steps: \n1.  In the programming menu, move the cursor to \"①\": Press \n or \n . \n2.  Select \"①\": Press OK. \n3.  Move the cursor to \"'AQ\": Press \n4.  Select \"AQ\": Press OK \n5.  Move the cursor to \"②\": Press \n or \n . \n or \n . \n6.  Select \"②\": Press OK. \nLOGO! shows the following display: \nThe circle with a dot before \"④\" above indicates the current setting for the analog output \nchannels. \nYou can select either \"③\" or \"④\". The default setting is \"④\" which means that LOGO! holds \nthe values of the analog outputs at their last values. A setting of \"③\" means that LOGO! \nsets the analog output values to specific values, which you can configure. When LOGO! \nchanges from RUN mode to STOP mode, the values of the analog outputs change as well, \ndepending on the setting. \n7.  Select the desired output setting: Press \n8.  Confirm your entry: Press OK. \n or \n. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n101"
  },
  {
    "page": 102,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \nDefining a specific analog output value \nTo output a specific analog value at the analog outputs, follow these steps: \n1.  Move the cursor to \"③\": Press \n or \n . \n2.  Confirm \"③\": Press OK. \nThe display shows: \n3.  Select a desired analog output and press OK. \n4.  Enter a specific output value for the analog output. \n5.  To confirm your entry, press OK. \n3.8.12 \nDefining the type of analog outputs \nAnalog outputs can be either 0..10V/0..20mA, which is the default, or 4..20mA.  \nTo define the type of analog outputs, follow these steps starting from the programming \nmenu: \n1.  Move the cursor to \"①\": Press \n or \n2.  Select \"①\": Press OK \n102 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 103,
    "text": "3.8 Writing and starting the circuit program \nProgramming LOGO! \n3.  Move the cursor to \"AQ\": Press \n4.  Select \"AQ\": Press OK \n5.  Move the cursor to \"②\": Press \n or \n or \n6.  Select \"②\": Press OK \nLOGO! shows the following display: \n7.  Move the cursor to the desired AQ, and press OK. \nLOGO! indicates the defined type for the analog channel by a circle with a dot. \n8.  Select either 0..10V/0..20mA (default) or 4..20mA: Press \n9.  Confirm your selection: Press OK. \n or \n3.8.13 \nSetting the power-on delay of LOGO! \nYou can set a power-on delay for LOGO! in order to make sure all the connected expansion \nmodules are powered on and ready to use before LOGO! runs the circuit programs. \nTo set the power-on delay, follow these steps: \n1.  In the programming menu, move the cursor to \"①\": Press \n or \n2.  Confirm \"①\": Press OK. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n103"
  },
  {
    "page": 104,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \n3.  Move the cursor to \"②\": Press \n or \n4.  Confirm \"②\": Press OK. LOGO! shows the following display: \n5.  Press \ndown \n or \n or \n to increase or decrease the delay time by 0.2 s. You can also press and hold \n to quickly increase or decrease the time. \n6.  Confirm your setting: Press OK. \n3.8.14 \nClearing the circuit program and password \nTo clear a circuit program and the password if one is defined, follow these steps: \n1.  Switch the LOGO! to programming mode. LOGO! opens the main menu: \n2.  On the main menu, press \nprogramming menu. \n or \n to move the cursor to \"①\". Press OK. LOGO! opens the \n3.  On the programming menu, move the cursor to \"②\": Press \n or \n4.  Confirm \"②\": Press OK \n104 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 105,
    "text": "3.8 Writing and starting the circuit program \nProgramming LOGO! \n5.  If you are sure that you want to clear the circuit program in the memory, move the cursor to \n\"③\" and confirm with OK. LOGO! clears the circuit program and password. \nTo cancel clearing of the circuit program, leave the cursor at \"④\" and press OK.  \n3.8.15 \nSummertime/wintertime conversion \nYou can enable or disable automatic summertime/wintertime conversion. \nNote \nSummertime refers to \"daylight saving time\" and wintertime refers to \"standard time\" in the \nUnited States. \nTo enable/disable automatic S/W Time conversion in programming mode: \n1.  Switch LOGO! to programming mode. LOGO! displays the main menu. \n2.  Select \"①\": Press \n or \n . \n3.  Confirm \"①\": Press OK . \n4.  Move the cursor to \"②\": Press \n or \n . \n5.  Confirm \"②\": Press OK . \n6.  Move the cursor to \"③\": Press \n or \n . \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n105"
  },
  {
    "page": 106,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \n7.  Confirm \"③\": Press OK . \nLOGO! shows the following display: \nThe current setting of automatic S/W Time conversion is indicated by a circle with a dot. \nThe default setting is \"④\": disabled. \nWhat is shown on the display?: \n–  \"④\": LOGO! disables automatic S/W time conversion. \n–  \"⑤\" represents the start and end of European summertime. \n–  \"⑥\" represents the start and end of summertime in the United Kingdom. \n–  \"⑦\" represents the start and end of daylight saving time (summertime) in the United \nStates prior to 2007. \n–  \"⑧\" represents the start and end of daylight saving time (summertime) in the United \nStates in 2007 and later years. \n–  \"⑨\" represents the start and end of Australian summertime. \n–  \"⑩\" represents the start and end of Australian / Tasmanian summertime. \n–  \"⑪\" represents the start and end of New Zealand summertime. \n–  \"⑫\": Here you can enter any month, day and time zone difference. \nThe table below lists the preset conversions: \nMenu \ncom-\nmand \n⑤ \n⑥ \n⑦ \n⑧ \n⑨ \n⑩ \nStart of summertime \nEnd of summertime \nLast Sunday in March: \n02:00→03:00 \nLast Sunday in March: \n01:00→02:00 \nFirst Sunday in April: \n02:00→03:00 \nSecond Sunday in March: \n02:00→03:00 \nLast Sunday in October: \n02:00→03:00 \nFirst Sunday in October: \n02:00→03:00 \nLast Sunday in October: \n03:00→02:00 \nLast Sunday in October: \n02:00→01:00 \nLast Sunday in October: \n02:00→01:00 \nFirst Sunday in November: \n02:00→01:00 \nFirst Sunday in April: \n03:00→02:00 \nFirst Sunday in April: \n03:00→02:00 \nTime zone  \ndifference Δ \n60 minutes \n60 minutes \n60 minutes \n60 minutes \n60 minutes \n60 minutes \n106 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 107,
    "text": "3.8 Writing and starting the circuit program \nProgramming LOGO! \nMenu \ncom-\nmand \n⑪ \n⑫ \nStart of summertime \nEnd of summertime \nLast Sunday in September: \n02:00→03:00 \nCustomized month and day; \n02:00→02:00 + Time zone differ-\nence \nFirst Sunday in April: \n03:00→02:00 \nCustomized month and day; \nTime zone difference: \n03:00→03:00 - Time zone \ndifference  \nTime zone  \ndifference Δ \n60 minutes \nUser-defined \n(resolution in  \nminutes) \n8.  To enable the summertime/winter time conversion and set parameters, press or \n to \nselect the desired conversion and then press OK to confirm. \nNote \nYou can specify a time zone difference Δ between 0 and 180 minutes. \nEnabling/disabling automatic S/W Time conversion in parameter assignment mode \nIf you want to enable/disable automatic S/W Time conversion in parameter assignment mode, \nselect \"①\" in the parameter assignment menu, then menus \"②\" and \"③\". You can now \nenable/disable automatic S/W Time conversion. \nUser-defined parameters \nIf none of the parameters/conversions apply to your country, follow these steps to customize \nthe settings:  \n1.  Move the cursor to the menu item \"①\": Press \n or \n . \n2.  Confirm with OK . \nThe display shows: \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n107"
  },
  {
    "page": 108,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \nFor example, consider an example where you want to configure the following parameters: \n•  Start of summertime = 31st March \n•  End of summertime = 1st November \n•  Time difference of 120 minutes \nTo configure these settings, follow these steps: \n1.  Press \n2.  Press \n and \n or \n to move the flashing solid square/cursor. \n to change the value at the cursor position. \nThe display shows: \n3.  Confirm all your entries with OK . \nYou have now customized the summertime/wintertime conversion. \nNote \nSummertime/wintertime conversion only functions when LOGO! is operating in RUN or STOP \nmode. It does not function when the internal real–time clock of LOGO! continues operation \nafter a power failure (refer to Section \"Backup of the real-time clock (Page 144)\"). \n3.8.16 \nNetwork Time Protocol (LOGO! 8.FS4 and later versions only) \nNetwork Time Protocol(NTP) function is a new feature and supported in LOGO! 8.FS4 and \nlater versions BM. It is used for network time synchronization. \nThe NTP contains three function settings: \n•  NTP Client \nNTP Client is used for configuring the NTP function, LOGO! 8.FS4 BM can both serve as an \nNTP Server and an NTP Client at the same time. To make LOGO! BM synchronize time from \nthe NTP Server, you need to set BM as NTP Client and configure its NTP Server IP first. \n108 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 109,
    "text": "3.8 Writing and starting the circuit program \nProgramming LOGO! \n•  NTP Server \nNTP Server is only a reactor server. It can only provide the time passively while the \nbroadcast function is disabled. LOGO! 8.FS4 can act as an NTP Server. When you enable it, \nLOGO! 8.FS4 works as a time provider for all standard NTP client, includes Windows/Linux \nNTP client, LOGO! 8.FS4 and so on.  \n•  NTP Time Zone \nNTP Client/Server can synchronize the time in different time zone, so we need to set NTP \nTime Zone in LOGO! for reference. NTP Time Zone is used for setting the local time zone in \nBM/TDE and LOGO!Soft Comfort. The default setting is GMT time zone.  \nThe NTP function of LOGO! BM is disabled by default. You can enable it in the BM/TDE menu \nor LOGO!Soft Comfort. \nConfiguring NTP in programming mode  \nTo configure NTP function, follow these steps: \n1.  Switch LOGO! to programming mode. LOGO! displays the main menu. \n2.  Select \"①\": Press \n or \n3.  Confirm \"①\": Press OK. \n4.  Move the cursor to \"②\": Press \n . \n or \n . \n5.  Confirm \"②\": Press OK. \n6.  Move the cursor to \"③\": Press \n or \n . \n7.  Apply \"③\": Press OK. \n8.  Then there are three options for selecting: \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n109"
  },
  {
    "page": 110,
    "text": "Programming LOGO! \n3.8 Writing and starting the circuit program \n•  NTP Time Zone \nNTP Client/Server can synchronize the time in different time zone, you can provide a time \nzone in LOGO! 8.FS4 for NTP functions.  \nThe default setting is GMT time zone, and you can change it to the real local time zone in \nBM/TDE and LOGO!Soft Comfort. \n•  NTP Client \nTo make LOGO! BM synchronize time from the NTP server, you need to set BM as NTP \nclient and configure its NTP server IP first. Any standard NTP server can be used for LOGO! \n8.FS4, such as the Windows/Linux NTP Server, standard time provider and LOGO! 8.FS4 \nitself.  \n  Note \nSiemens strongly recommends that you use NTP function at firewalls within Secure \nNetwork. \nFor detailed information about security functions on LOGO!, see Chapter Security \n(Page 310). \nThe NTP client is disabled by default, you can enable it in BM/TDE and LOGO!Soft Comfort. \nTo enable NTP Client function, follow these steps: \n–  Move the cursor to \"④\": Press or\n. \n–  Apply \"④\": Press OK. \n–  LOGO! shows the following display: \nTo enable NTP Client function, press \n or \n to select \"⑤\";  \nTo identify whether the synchronization request success or failure, press  or \n to \nselect \"⑥\", and then confirm with OK. If the last synchronization is successful, the \nresult panel in this menu item shows the last synchronize timestamp with a real time \nmode, otherwise a \"not synchronized\" is shown.  \n110 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 111,
    "text": "3.9 Configuring additional functions for LOGO! \nProgramming LOGO! \n  Note \nThe NTP client can synchronize time from NTP server every 4096 seconds, but it can \nsynchronize the time immediately in the following scenarios: \n•  Base Module Power on \n•  Base Module from Stop to Run \n•  Server IP is changed \n•  Select \"⑥\" \n•  NTP Server \nNTP server is only a reactor server. It can only provide the time passively while the \nbroadcast function is disabled. \nNTP server is disabled by default. you can enable it in BM/TDE or LOGO!Soft Comfort. \nLOGO! 8.FS4 can act as an NTP server. When you enable it, LOGO! 8.FS4 works as a time \nprovider for all standard NTP client, includes Windows/Linux NTP client, LOGO! 8.FS4 and \nso on. \nConfiguring NTP in parameter assignment mode  \nIf you want to configure NTP function in parameter assignment mode, select \"①\" in the \nparameter assignment menu , then menus \"②\" , \"③\" and \"④ \". You can now enable NTP \nClient synchronization by selecting \"⑤ \". \n3.9 \nConfiguring additional functions for LOGO! \nAfter you have successfully created the second circuit program, you can configure additional \nfunctions by means of the following menu commands:  \n•  Network \n•  Diagnostics \nUDF and Data Log \nYou can configure the UDF and Data Log functions only from LOGO!Soft Comfort. After you \nhave configured them in LOGO!Soft Comfort and downloaded them to the LOGO! 0BA8 \ndevice, you can then edit elements connected to these functions from the device: \n•  UDFs (User-Defined Functions) \n•  Data Log \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n111"
  },
  {
    "page": 112,
    "text": "Programming LOGO! \n3.9 Configuring additional functions for LOGO! \nNetwork digital and analog I/O \nYou can configure the following connectors representing network digital or analog \ninputs/outputs only from LOGO!Soft Comfort: \n•  Network digital inputs \n•  Network analog inputs \n•  Network digital outputs \n•  Network analog outputs \nNote \nIf your circuit program in a LOGO! 0BA8 device contains any network digital or analog \ninputs/outputs, you can only edit the \"Par\" parameter of function blocks from LOGO!. You can \nnot edit any of the rest of the circuit program from the device. \n3.9.1 \nConfiguring network settings \nA LOGO! 0BA8 device can establish network communication with other LOGO! 0BA8 devices, \nSIMATIC S7 PLCs, a SIMATIC HMI, or a PC with LOGO!Soft Comfort V8.1 or later version (For \nmore detailed information, refer to the Maximum LOGO! network setup (Page 32) topic). You \ncan configure the LOGO! 0BA8 network only from LOGO!Soft Comfort V8.1 or later version. \nFrom LOGO! 0BA8, you can configure your LOGO!'s network settings including IP address, \nsubnet mask and gateway.  \nNote \nYou can configure LOGO!'s network settings including IP address, subnet mask and gateway \nwith the access level of administrator only. With the access level of operator, you can only \nview but cannot change the network settings. \nFor detailed information about Network security on LOGO!, see Chapter Security (Page 310). \nConfiguring the network settings \nLOGO! 0BA8 provides a menu command for configuring network settings. \n1.  Switch LOGO! to programming mode. \n2.  Press \n to move the cursor to \"①\". \n or \n3.  Press OK to confirm \"①\". \n112 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 113,
    "text": "3.9 Configuring additional functions for LOGO! \nProgramming LOGO! \n4.  Press \n or \n to move the cursor to \"②\". \n5.  Press OK to confirm \"②\". LOGO! displays the following view: \n6.  The display now shows the default IP address of your LOGO!. To change the setting, press \nOK. When the cursor appears in a flashing solid square, press \na position where you want to modify the number, then press \nthe number. To confirm your change, press OK. \n or \n or \n to move the cursor to \n to increase or decrease \n  Note \nThe default IP address for LOGO! 0BA8: 192.168.000.001  \nThe default IP address for LOGO! TDE: 192.168.000.002 \nThe default IP address for LOGO! 8.FS4 and later version: 192.168.000.003  \nLOGO! stores up to four addresses that you set previously. To view your last settings, press \n to move the cursor to the \"\n\" symbol, and then press OK to open a drop-down list, for \nexample: \nYou can press \nOK to confirm. \n or \n to select a previously configured address in the list, and then press \n7.  Press \n or \n to move to the subnet mask setting. The default subnet mask is as shown \n or \n or \nabove. To change the setting, press OK. When the cursor appears in a flashing solid square, \n to move the cursor to a position where you want to modify the number, then \npress \n to increase or decrease the number. To confirm your change, press OK. \npress \n8.  Press \n to move to the gateway address setting. The default gateway is as shown above. To \n or \n or \nchange the setting, press OK. When the cursor appears in a flashing solid square, press \n to move the cursor to a position where you want to modify the number, then press \n to increase or decrease the number. To confirm your change, press OK. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n113"
  },
  {
    "page": 114,
    "text": "Programming LOGO! \n3.9 Configuring additional functions for LOGO! \nTransferring the circuit program to LOGO!Soft Comfort \nAfter you have finished the network settings, you can transfer the circuit program from \nLOGO! to LOGO!Soft Comfort using the transfer command LOGO!→PC in LOGO!Soft Comfort. \nFor further information on uploading the circuit program to LOGO!Soft Comfort with this \ntransfer menu command, refer to LOGO!Soft Comfort Online Help. \n3.9.2 \nConfiguring a UDF (User-Defined Function) \nYou can configure UDF (User-Defined Function) blocks only from LOGO!Soft Comfort.  \nA UDF block is a preconfigured circuit program that you create in LOGO!Soft Comfort. You \ncan add it to an existing circuit program as you do with a function block. For a detailed \ndescription of the UDF configuration in LOGO!Soft Comfort, refer to the Online Help for \nLOGO!Soft Comfort. \nIf your circuit program in LOGO! contains a UDF block, you can configure elements connected \nto the block. For more information of configuration of UDF elements from LOGO! 0BA8, refer \nto the topic UDF (User-Defined Function) (Page 280). \n3.9.3 \nConfiguring the Data Log \nYou can configure the Data Log block only from LOGO!Soft Comfort. \nYou can configure a maximum of one Data Log for your circuit program using LOGO!Soft \nComfort. The Data Log is used to record process measurement variables of the selected \nfunction blocks. For a detailed description of configuration of the Data Log function in \nLOGO!Soft Comfort, refer to the Online Help for LOGO!Soft Comfort. \nIf your circuit program in LOGO! contains the Data Log block, you can configure elements \nconnected to the block. For more information of configuration of Data Log elements from \nLOGO! 0BA8, refer to the topic Data log (Page 284). \n3.9.4 \nViewing network inputs/outputs \nLOGO!Soft Comfort provides you with the following connectors representing network \ninput/output blocks: \n•  Network digital inputs (identified with an NI in LOGO!) \n•  Network analog inputs (identified with an NAI in LOGO!) \n•  Network digital outputs (identified with an NQ in LOGO!) \n•  Network analog outputs (identified with an NAQ in LOGO!) \nNetwork digital or analog inputs can connect with the inputs of function blocks. Network \ndigital or analog outputs can connect with the outputs of function blocks. \nIf your circuit program contains a network digital/analog input, LOGO! can read a \ndigital/analog value from another circuit program in a networked device. If your circuit \n114 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 115,
    "text": "3.9 Configuring additional functions for LOGO! \nProgramming LOGO! \nprogram contains a network digital/analog output, LOGO! can write its digital/analog output \nvalue to another networked 0BA8 device in slave mode.  \nNote \nYou can only configure these network connectors for your circuit program from LOGO!Soft \nComfort. If your circuit program in LOGO! contains a network connector, you can not make \nany edits to the circuit program from the LOGO! onboard display. \nViewing network connectors in LOGO! \nConsider a circuit program where a network digital input NI1 connects to the function block \nB5. B5 is connected to Q4. To view this network input, follow these steps: \n1.  Switch LOGO! to programming mode. \n2.  Select \"①\": Press \n or \n3.  Confirm\"①\": Press OK \n4.  Select \"②\": Press \n or \n5.  Confirm \"②\": Press OK \n(If required, enter your password and confirm with OK.) \n6.  Press OK in the circuit program window, and the cursor now appears as a solid square. \n7.  Move the cursor to the B5 block and then press OK. LOGO! shows the following display: \nYou can see that there is a network digital input NI1 connected at the first input of B5.  \nThe following views are examples of network digital and analog outputs in LOGO!: \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n115"
  },
  {
    "page": 116,
    "text": "Programming LOGO! \n3.9 Configuring additional functions for LOGO! \nAvailable network input/output blocks in LOGO!Soft Comfort \nThe following network I/O blocks are available for you to create your circuit program in \nLOGO!Soft Comfort: \n•  Network digital inputs: NI1 to NI64 \n•  Network analog inputs: NAI1 to NAI32 \n•  Network digital outputs: NQ1 to NQ64 \n•  Network analog outputs: NAQ1 to NAQ16 \n3.9.5 \nChanging LOGO! to master/slave mode \nLOGO! 0BA8 provides a menu command for network communication settings. This section \nshows you how to change LOGO!'s network communication mode.  \nA LOGO! 0BA8 device works in either master or slave communication mode.  \nMaster mode versus slave mode \nA LOGO! 0BA8 in master mode supports client-server communication with SIMATIC S7 PLCs, a \nSIMATIC HMI or other 0BA8 devices across Ethernet. This LOGO! can additionally act as a \nmaster to communicate with one or more 0BA8 devices in slave mode.  \nA LOGO! in slave mode functions as a LOGO! expansion module. LOGO! slave devices do not \nrequire a circuit program. A master LOGO! can read one or more slave LOGO!'s digital/analog \ninput/output values and write its own digital/analog output values to these slaves. This helps \nLOGO! achieve network I/O expansion.  \nNote \nA LOGO! in slave mode can also have its own expansion modules. It also supports a maximum \nof 24 digital inputs, 8 analog inputs, 20 digital outputs and 8 analog outputs.  \nNote \nChange LOGO! to slave mode will enable the unsecure port 102 and 502-510.  \n116 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 117,
    "text": "3.9 Configuring additional functions for LOGO! \nProgramming LOGO! \nChanging LOGO! from master mode to slave mode \n1.  In the main menu in programming mode, move the cursor to \"①\": Press \n or \n2.  Confirm \"①\": Press OK \n3.  Move the cursor to \"②\": Press \n or \n4.  Confirm \"②\": Press OK \n5.  Move the cursor to ③\": Press \n or \n6.  Confirm \"③\": Press OK \n7.  In this view, you enter the IP address of the LOGO! that you want to configure to be the \nmaster of your slave LOGO!. To change the setting, press OK. When the cursor appears in a \nflashing solid square, press \nto change the number. \n to move the cursor through the numbers. Press \n or \n or \n8.  Confirm the setting: Press OK \nYou have now successfully changed LOGO! from master mode to slave mode. LOGO! \nrestarts automatically and then displays the main menu. Stepping into the following view, \nyou can see that your LOGO! is now in slave mode: \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n117"
  },
  {
    "page": 118,
    "text": "Programming LOGO! \n3.9 Configuring additional functions for LOGO! \nNote \nWhen LOGO! is in slave mode, you can not edit the circuit program from the slave LOGO!.  \nYou cannot change LOGO! to master/slave mode in parameter assignment mode. \nChanging LOGO! from slave mode to master mode \nLOGO! is now in slave mode: \n1.  Move the cursor to \"①\": Press \n2.  Confirm \"①\": Press OK \n or \nYou have now successfully changed LOGO! from slave mode to master mode. LOGO! \nrestarts automatically and then displays the main menu. \nAlternatively, you can change LOGO! from slave mode to master mode from LOGO!Soft \nComfort. If you download a circuit program to a LOGO! in slave mode from LOGO!Soft \nComfort, you are prompted to switch LOGO! to master mode to complete the downloading. \nFor more information, refer to the Online Help for LOGO!Soft Comfort. \n3.9.6 \nDiagnosing errors from LOGO! \nLOGO! 0BA8 supports error event diagnostics. You can perform the following actions from \nLOGO!'s diagnostics menu: \n•  View software status and errors: \n–  Data connection error \n–  Firmware version of LOGO! \n•  View hardware status and errors: \n–  Ethernet connection error \n–  Micro SD card error (for example, card read/write error, card is not inserted, or card is \nfull) \n–  EM (expansion module) status and error (for example, bus error and configuration \nupdate) \n–  MAC address of LOGO! \n•  View and clear the event log, and check the availability of a specific IP address \n•  View Cloud connection status, errors and the log for Cloud synchronization \n118 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 119,
    "text": "3.9 Configuring additional functions for LOGO! \nProgramming LOGO! \n•  View the configured SMTP information and logs of mail sending failure \n•  Toggle an error event alert \nViewing the software status and errors of LOGO! \nTo view the software status and errors, follow these steps: \n1.  In the main menu, move the cursor to \"①\": Press \n or \n . \n2.  Confirm \"①\": Press OK . \n3.  LOGO! shows you the diagnostics menu. Move the cursor to \"②\": Press \n or \n . \n4.  Confirm \"②\": Press OK. LOGO! shows you the following display: \n5.  You can select \"③\" to view the real-time status of the S7 connection or Modbus connection. \nSelect \"④\" to view the firmware version of LOGO!. \nAfter you select \"③\", you can press \n or \n to view the status of each Data connection. \nViewing the hardware status and errors of LOGO! \nTo view the hardware status and errors, follow these steps: \n1.  In the main menu, move the cursor to \"①\": Press \n or \n . \n2.  Confirm \"①\": Press OK. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n119"
  },
  {
    "page": 120,
    "text": "Programming LOGO! \n3.9 Configuring additional functions for LOGO! \n3.  LOGO! shows you the diagnostics menu. Move the cursor to \"②\": Press \n or \n . \n4.  Confirm \"②\": Press OK. LOGO! shows you the following display: \n5.  You can select the following menu commands to view the corresponding hardware status \nand errors: \n–  ③: To view the status of the Ethernet interface of LOGO!. If the Ethernet cable is not \nconnected, an error appears. \n–  ④: To view the status of the micro SD card. You may find an error event under this \nmenu command when no card is inserted, the card is full, or a read/write error occurs. \n–  ⑤: To view the real-time status of the connected expansion module(s). You can find \nthe number of the expansion modules and the total I/O number under this menu \ncommand. \n–  ⑥: To view the MAC address of LOGO! \nViewing error information \nTo view the errors detected, follow these steps: \n1.  In the diagnostics menu shown below, move the cursor to \"①\": Press \n or \n . \n2.  Confirm \"①\": Press OK . \n3.  Move the cursor to \"②\": Press \n or \n . \n4.  Confirm \"②\": Press OK. LOGO! displays all errors detected. You can press \neach error record. Press ESC or OK to return to the previous menus. \n or \n to view \n120 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 121,
    "text": "3.9 Configuring additional functions for LOGO! \nProgramming LOGO! \nNote \nBM crash caused by a damaged circuit diagram  \nIf BM crashes by a damaged circuit diagram, BM will try to restart for four times at most. If BM \nstill cannot work after these restarts, BM will: \n•  delete the error diagram in BM. If the diagram is loaded to BM by SD card, BM will also \nsave the bin file in SD card as dmg file to avoid this error diagram being loaded to BM \nagain. \n•  record this error in the event log \nAfter BM deleted the error diagram, the screen of LOGO! Basic or the RUN/STOP LED for \nLOGO! Pure will flashes once every second in amber in next BM restarts. The flash stops when \nyou do either of the following: \n•  Download a new diagram to BM. \n•  Switch off the power and then restart BM. \nClearing error information \nTo clear all errors, follow these steps: \n1.  In the diagnostics menu shown below, move the cursor to \"①\": Press \n or \n . \n2.  Confirm \"①\": Press OK . \n3.  Move the cursor to \"②\": Press \n or \n . \n4.  Confirm \"②\": Press OK . \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n121"
  },
  {
    "page": 122,
    "text": "Programming LOGO! \n3.9 Configuring additional functions for LOGO! \n5.  Move the cursor to \"③\": Press \n or \n . \n6.  Confirm \"③\": Press OK. LOGO! clears all error messages and displays as follows: \nDiagnosing a specific IP address \nYou can check the availability of a specific IP address by following these steps: \n1.  In the diagnostics menu shown below, move the cursor to \"①\": Press \n or \n . \n2.  Confirm \"①\": Press OK . \n3.  Move the cursor to \"②\": Press \n or \n . \n4.  Confirm \"②\": Press OK. LOGO! displays the following view: \n122 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 123,
    "text": "3.9 Configuring additional functions for LOGO! \nProgramming LOGO! \n5.  To enter an IP address, Press OK. When the cursor appears in a flashing solid square, press \n to move the cursor to a position where you want to modify the number, then press \n to increase or decrease the number. \nor \nor \n6.  Press OK to confirm your input. \nLOGO! stores up to four addresses that you entered previously. To view your last inputs, \n\" symbol, and then press OK to open a drop-down \npress \nlist, for example: \n to move the cursor to the \"\nYou can press \nOK to confirm. \n or \n to select a previously configured address in the list, and then press \nViewing Cloud status \nTo view the Cloud status, follow these steps: \n1.  In the diagnostics menu shown below, move the cursor to \"①\": Press \n or \n. \n2.  Confirm \"①\": Press OK. \n3.  Move the cursor to \"②\": Press or\n. \n4.  Confirm \"②\": Press OK. LOGO! displays the real-time Cloud status and Cloud configuration. \nPress ESC or OK to return to the previous menus. \nViewing Cloud connection status \nTo view Cloud connection state, follow these steps: \n1.  In the diagnostics menu shown below, move the cursor to \"①\": Press \n or \n. \n2.  Confirm \"①\": Press OK. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n123"
  },
  {
    "page": 124,
    "text": "Programming LOGO! \n3.9 Configuring additional functions for LOGO! \n3.  Move the cursor to \"②\": Press or\n. \n4.  Confirm \"②\": Press OK. \nIf the connection state is Error, LOGO! displays specific error information. You can refer to \nTroubleshooting (Page 382) to try to fix connection error. \nPress ESC or OK to return to the previous menus. \nViewing the synchronization log \nTo view the synchronization log, follow these steps: \n1.   In the diagnostics menu shown below, move the cursor to \"①\": Press \n or \n. \n2.  Confirm \"①\": Press OK. \n3.  Move the cursor to \"②\": Press or\n. \n4.  Confirm \"②\": Press OK. \nViewing Email SMTP information \nTo view the configured Email SMTP information, follow these steps: \n1.  In the diagnostics menu shown below, move the cursor to \"①\": Press \n or \n. \n2.  Confirm \"①\": Press OK. \n124 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 125,
    "text": "3.9 Configuring additional functions for LOGO! \nProgramming LOGO! \n3.  Move the cursor to \"②\": Press \n or \n . \n4.  Confirm \"②\": Press OK. \nViewing logs of email sending failure \nTo view logs of email sending failure, follow these steps: \n1.   In the diagnostics menu shown below, move the cursor to \"①\": Press \n or \n. \n2.  Confirm \"①\": Press OK. \n3.  Move the cursor to \"②\": Press \n or \n . \n4.  Confirm \"②\": Press OK. \nLOGO! Base Module records the latest 16 logs. According to the fail cause displayed in the \nlog, you can refer to Troubleshooting (Page 382) to try to fix email sending errors. \nToggling an error alert \nYou can enable/disable an error alert by following these steps: \n1.  In the diagnostic menu shown below, move the cursor to \"①\": Press \n or \n . \n2.  Confirm \"①\": Press OK . \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n125"
  },
  {
    "page": 126,
    "text": "Programming LOGO! \n3.10 Memory space and circuit program size \n3.  The circle with a dot indicates the current setting. To change the setting: Press \n or \n . \n4.  Confirm your selection: Press OK. LOGO! returns to the previous view. \nIf you enable the error alert, when an error occurs, the LOGO! display turns to red backlight, \nreminding you that LOGO! detects an error. You can go to the diagnostics menu to view and \nclear the error. \n3.10 \nMemory space and circuit program size \nThe size of a circuit program in LOGO! is limited by the memory space.  \nMemory areas \n•  Program memory: \nLOGO! allows only a limited number of blocks in your circuit program. \nThe second limitation is based on the maximum number of bytes a circuit program can \ncontain. You can determine the total number of bytes used by adding up the number of \nbytes used for the relevant function blocks. \n•  Retentive memory (Rem): \nIn this area, LOGO! stores values that are retentive; for example, the hours counter value. \nBlocks with optional retentivity use this memory area only if you have enabled the \nretentivity function. \nResources available in LOGO! \nA circuit program in LOGO! can occupy the following maximum resources: \nLOGO! device series \nLOGO! 0BA8 \nBytes \n8500 \nBlocks \n400 \nREM \n250 \nLOGO! monitors memory utilization, and offers only those functions from the lists for which it \ncan actually provide sufficient memory space. \nMemory requirements \nThe table below shows an overview of the memory requirements for the basic and special \nfunction blocks in LOGO! 0BA8: \nFunction \nBasic functions \nAND \nProgram \nmemory \nRem  \nmemory* \n12 \n- \n126 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 127,
    "text": "3.10 Memory space and circuit program size \nProgramming LOGO! \nFunction \nProgram \nmemory \nRem  \nmemory* \nAND with edge evaluation \nNAND (not AND) \nNAND with edge evaluation \nOR \nNOR (not OR) \nXOR (exclusive OR) \nNOT (Negation) \nSpecial functions \nTimers \nOn-delay \nOff-delay \nOn-/Off-delay \nRetentive on-delay \nWiping relay (pulse output) \nEdge triggered wiping relay \nAsynchronous pulse generator \nRandom generator \nStairway lighting switch \nMultiple function switch \nWeekly timer \nYearly timer \nAstronomical clock  \nStopwatch  \nCounters \nUp/down counter \nHours counter \nThreshold trigger \nAnalog \nAnalog threshold trigger \nAnalog differential trigger \nAnalog comparator \nAnalog watchdog \nAnalog amplifier \nPulse Width Modulator (PWM)  \nMathematic instruction \nMathematic instruction error detection \nAnalog multiplexer \nAnalog ramp \nPI controller \nAnalog filter  \nMax/Min  \nAverage value  \nOthers \nLatching relay \nPulse relay \n12 \n12 \n12 \n12 \n12 \n8 \n8 \n12 \n16 \n16 \n16 \n12 \n20 \n16 \n16 \n16 \n20 \n24 \n12 \n40 \n28 \n32 \n36 \n20 \n20 \n20 \n24 \n24 \n12 \n32 \n24 \n16 \n20 \n40 \n44 \n20 \n20 \n32 \n12 \n12 \n- \n- \n- \n- \n- \n- \n- \n3 \n3 \n3 \n3 \n3 \n4 \n3 \n- \n3 \n3 \n- \n- \n- \n19 \n5 \n13 \n- \n- \n- \n- \n- \n- \n- \n- \n1 \n- \n- \n2 \n- \n7 \n20 \n1 \n1 \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n127"
  },
  {
    "page": 128,
    "text": "Programming LOGO! \n3.10 Memory space and circuit program size \nFunction \nMessage texts \nSoftkey \nShift register  \nFloat/Integer Converter \nInteger/Float Converter \nProgram \nmemory \nRem  \nmemory* \n12 \n12 \n16 \n20 \n24 \n- \n2 \n1 \n- \n- \n*: Bytes in the Rem memory area if you have enabled retentivity \nNote \nSince a UDF block is a preconfigured circuit program that you create from LOGO!Soft Comfort \nfor your LOGO! device, the memory size (program memory and Rem memory) of a UDF block \ndepends upon the size of the function blocks contained in the UDF.  \nUtilization of memory areas \nLOGO! indicates that there is insufficient memory space by not allowing you to add a block to \nyour circuit program. LOGO! offers you only the blocks for which it can provide sufficient \nmemory space. If LOGO! memory space is insufficient to hold any additional blocks, the \nsystem denies access to the block list. \nIf memory space is full, optimize your circuit program or install another LOGO!. \nCalculating memory requirements \nWhen calculating the memory requirements of a circuit, you must always take into account \nall individual areas of memory. \nExample: \n128 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 129,
    "text": "3.10 Memory space and circuit program size \nProgramming LOGO! \nThe sample circuit program contains: \nBlock no. \nFunction \nMemory area \nB1 \nB2 \nB3 \nB4 \nB5 \nB6 \nOR \nAND \nYearly timer \nOn-delay* \nStairway lighting switch \nAND \nResources used by the circuit program \nMemory space limits in LOGO! \nStill available in LOGO! \n*: Configured with retentivity. \nThis means that this circuit program fits in LOGO!. \nBytes \n12 \n12 \n12 \n12 \n16 \n12 \n76 \n8500 \n8424 \nBlocks \n1 \n1 \n1 \n1 \n1 \n1 \n6 \n400 \n394 \nREM \n- \n- \n- \n3 \n3 \n- \n6 \n250 \n244 \nIndication of available memory space \nTo view the amount of free memory space in LOGO!, follow these steps: \n1.  Switch LOGO! to programming mode. \n(As a reminder, refer to the topic \"The four golden rules for operating LOGO! (Page 70)\". \n2.  Move the cursor to \"①\": Press \n or \n3.  Confirm \"①\": Press OK \n4.  Move the cursor to \"②\": Press \n or \n5.  Confirm \"②\": Press OK \nThe display now shows: \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n129"
  },
  {
    "page": 130,
    "text": "LOGO! functions \n4 \nLOGO! provides you with various elements in programming mode, and organizes them in the \nfollowing lists: \n•  Connector list (Connector) (Page 130)  \n•  ↓GF: List of the basic functions AND, OR, ... (Page 135) \n•  ↓SF: List of the special functions (Page 147) \n•  List of reusable blocks configured in the circuit program \nLOGO! 0BA8 can additionally provide you with the following elements in programming \nmode, if you have previously configured them in your circuit program using LOGO!Soft \nComfort: \n•  UDF: List of user-defined function blocks configured in the circuit program \n•  L: A Data Log function block configured in the circuit program \nAll lists show the elements available in LOGO!. Usually, this includes all connectors, basic \nfunctions, and special functions. \nLOGO! does not show all elements if: \n•  You cannot add additional blocks. \nThis occurs when the memory space is insufficient or when you have reached the \nmaximum number of blocks. \n•  A specific block's memory space requirement  (Page 126) would exceed the space \navailable in LOGO!. \n•  You have created program elements in LOGO!Soft Comfort but have not downloaded the \nprogram to LOGO!. \nList contents \n4.1 \nConstants and connectors \nConstants and connectors represent inputs, outputs, flags, constants, and network digital and \nanalog inputs/outputs. \nInputs \n•  Digital inputs  \nDigital inputs begin with the letter I. The number of the digital inputs (I1, I2, ...) \ncorresponds to the number of the input connectors of the LOGO! Base Module and of the \nconnected digital modules, in the order of their installation. You can use the fast digital \n130 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 131,
    "text": "LOGO! functions \n4.1 Constants and connectors \ninputs I3, I4, I5, and I6 of the LOGO! versions LOGO! 12/24 RCE, LOGO! 12/24 RCEo, \nLOGO! 24 CE and LOGO! 24 CEo as fast counters. \n  Note \nTo avoid that the LOGO! Base Module fails to read input signals because its built-in MCU \n(Microcontroller Unit) is too sensitive and runs much faster than those in previous LOGO! \ndevices, an on-/off-delay function is designed for LOGO!: \n•  For LOGO! 230RCE and LOGO! 230RCEo, a 25 ms on-delay time and a 20 ms off-delay \ntime are defined for digital inputs I1 to I8. \n•  For all the other LOGO! versions, a 5 ms on-delay time and a 5 ms off-delay time are \ndefined for all the digital inputs. \nBesides, when the LOGO! Base Module is in slave mode, a 5 ms on-delay time and a 100 \nms signal-retentive-time are defined for all the digital inputs. \n•  Analog inputs  \nThe LOGO! versions LOGO! 24 CE, LOGO! 24 CEo, LOGO! 12/24 RCE and LOGO 12/24 RCEo \nhave the inputs I1, I2, I7 and I8, which you can also program for use as AI3, AI4, AI1 and \nAI2 inputs. As described in topic \"Setting the number of AIs in LOGO! (Page 298)\", you can \nconfigure these modules to use either two analog inputs (AI1 and AI2), or all four. LOGO! \ninterprets signals at the I1, I2, I7 and I8 inputs as digital values, and those at the AI3, AI4, \nAI1 and AI2 inputs as analog values. Note that AI3 corresponds to I1 and AI4 corresponds \nto I2. This numbering preserves the previous correspondence of AI1 to I7 and AI2 to I8 \nthat was available with the 0BA5 series. LOGO! numbers the inputs of a connected analog \nmodule according to the already existing analog inputs. See topic \"Maximum setup with \nexpansion modules (Page 34)\" for example setups. In programming mode, when you \nselect the input signal of a special function that takes an analog input, LOGO! offers the \nanalog inputs AI1 to AI8, analog flags AM1 to AM64, analog outputs AQ1 to AQ8, and the \nblock numbers of functions with analog outputs. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n131"
  },
  {
    "page": 132,
    "text": "LOGO! functions \n4.1 Constants and connectors \nOutputs  \n•  Digital outputs  \nDigital outputs begin with the letter Q. The output numbers (Q1, Q2, ... Q20) correspond \nwith the numbers of the output connectors at the LOGO! Base Module and with those of \nthe expansion modules, in their order of installation. \nLOGO! 0BA8 also provides 64 blank outputs and identifies them with the letter x. You \ncannot reuse the blank outputs in a circuit program. The blank outputs differ from flags, \nfor example, which you can reuse. A blank output, for example, is useful for the special \nfunction \"Message texts\" (Page 212), if only the message text is of significance to a circuit \nprogram.  \n•  Analog outputs  \nAnalog outputs begin with the letters AQ. Eight analog outputs are available, namely \nAQ1, AQ2,... AQ8. You can only connect an analog output with the analog input of a \nfunction, an analog flag AM or an analog output connector. \nThe following figure shows an example LOGO! configuration and the numbering of the \ninputs and outputs for the circuit program. \nNote \nLOGO! 0BA8 supports the graphical display of the analog value changes in the form of a trend \ncurve on the onboard display. You can easily monitor each analog I/O in use by means of the \ntrend curves when LOGO! is in RUN mode. For more information on how to view the trend \ncurve, refer to \"Viewing the analog changes (Page 89)\". \nFlag blocks  \nThe letters M or AM identify flag blocks. These are virtual outputs, which output the value of \ntheir inputs. LOGO! 0BA8 provides 64 digital flags M1 to M64 and 64 analog flags AM1 to \nAM64. \n132 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 133,
    "text": "LOGO! functions \n4.1 Constants and connectors \nStartup flag M8  \nLOGO! sets flag M8 in the first cycle of the circuit program. You can thus use it as a startup \nflag in your circuit program. LOGO! resets M8 at the end of the first cycle. \nYou can use the M8 flag in all further cycles for setting, deletion and evaluation procedures in \nthe same way as other flags. \nBacklight flags M25, M26, M28 to M31 \nThe following flags control the backlight colors of the LOGO! onboard display or the LOGO! \nTDE: \nBacklight display \nWhite \nAmber \nRed \nFlag \nM25 \nM26 \nM28 \nM30 \nM29 \nM31 \nRemarks \nThe color white means LOGO! is \nin RUN mode. \nThe color white means LOGO! \nTDE is in RUN mode. \nThe color amber means LOGO! is \nin programming mode or pa-\nrameter assignment mode. \nThe color amber means LOGO! \nTDE is in programming mode, \nparameter assignment mode or \nTDE setting mode. \nThe color red means LOGO! has \na diagnosis error. \nThe color red means LOGO! TDE \nhas a diagnostics error. \nNote: The backlight lifetime of the LOGO! TDE is 20,000 hours. \nMessage text character set flag M27  \nThe M27 flag selects between the two character sets that LOGO! uses to display message \ntexts. State 0 corresponds to Character Set 1, and state 1 corresponds to Character Set 2. If \nM27=0 (low), LOGO! only displays message texts configured for Character Set 1; If M27=1 \n(high), LOGO! only displays message texts configured for Character Set 2. If you do not \ninclude M27 in the circuit program, message texts display in the character set that you \nselected from either LOGO!Soft Comfort or a LOGO! device. \nNote \n•  The output of the flag always carries the signal of the previous program cycle. This value \ndoes not change within the same program cycle. \n•  You can read or write flags from the network. If you have not added any special flags in \nthe diagram, but written them from the network, they can still work except M27. So if you \nwant to control character sets by M27, you must add it in the diagram first, and you can \nconnect M27 to NI blocks to control it from the network. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n133"
  },
  {
    "page": 134,
    "text": "LOGO! functions \n4.1 Constants and connectors \nShift register bits  \nLOGO! provides read-only shift register bits S1.1 to S4.8. Only the \"Shift register\" (Page 224) \nspecial function can modify shift register bit values. \nCursor keys  \nUp to four cursor keys are available to you, namely C \nCursor keys are programmed for the circuit program in the same way as other inputs. You can \nprogram cursor keys in the corresponding display while the system is in RUN (Page 89) , and \nin an active message text (ESC + Key). Cursor keys can save switches and inputs, and allow \noperator control of the circuit program. Cursor key inputs from the LOGO! TDE are identical to \ncursor key inputs from the LOGO! Base Module. \n (\"C\" = \"Cursor\"). \n and C \n, C \n, C \nLOGO! TDE function keys  \nThe LOGO! TDE has four function keys, F1, F2, F3, and F4, which you can use in your circuit \nprogram. You program these keys in the same way as other inputs. Like the cursor keys, you \ncan press these keys when LOGO! is in RUN mode to affect the behavior of the circuit \nprogram, and to save switches and inputs. \nLevels  \nVoltage levels are designated hi and lo. A constant \"1\" = hi or \"0\" = lo status at the block can \nbe set by means of a permanent voltage level or constant value hi or lo.  \nOpen connectors  \nLOGO! uses the letter x to indicate unused block connectors. \nNetwork inputs/outputs (available only if configured from LOGO!Soft Comfort)  \nYou can configure the following network inputs/outputs only from LOGO!Soft Comfort. If the \ncircuit program in LOGO! contains a network digital/analog I/O, you can not edit any of the \nrest of the circuit program except for the Par parameter. To edit the rest of the program, you \nmust upload the program to LOGO!Soft Comfort and then edit from LOGO!Soft Comfort.  \n1) Network digital inputs  \nThe letters NI identify a network digital input. There are 64 digital network digital inputs NI1 \nto NI64 available for configuration in the circuit program from LOGO!Soft Comfort.  \n2) Network analog inputs  \nThe letters NAI identify a network analog input. There are 32 network analog inputs NAI1 to \nNAI32 available for configuration in the circuit program from LOGO!Soft Comfort. \n134 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 135,
    "text": "LOGO! functions \n4.2 Basic functions list - GF \n3) Network digital outputs  \nThe letters NQ identify a network digital output . There are 64 network digital outputs NQ1 to \nNQ64 available for configuration in the circuit program from LOGO!Soft Comfort. \n4) Network analog outputs  \nThe letters NAQ identify a network analog output. There are 16 network analog outputs \nNAQ1 to NAQ16 available for configuration in the circuit program from LOGO!Soft Comfort. \n4.2 \nBasic functions list - GF \nBasic functions represent simple logical elements of Boolean algebra. \nYou can invert the inputs of individual basic functions, that is, the circuit program inverts a \nlogical \"1\" at a relevant input to a logical \"0\"; if \"0\" is the value at the input, the program sets a \nlogical \"1\". See the programming example at Circuit program input (Page 79). \nThe GF list contains the basic function blocks you can use for your circuit program. The \nfollowing basic functions are available: \nView in the circuit diagram \nView in LOGO! \nName of the basic function \nAND (Page 136)  \nAND with edge evaluation  \n(Page 137)  \nNAND (Page 138)  \n(not AND) \nNAND with edge evaluation \n(Page 138)  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n135"
  },
  {
    "page": 136,
    "text": "LOGO! functions \n4.2 Basic functions list - GF \nView in the circuit diagram \nView in LOGO! \nName of the basic function \nOR (Page 139)  \nNOR (Page 140)  \n(not OR) \nXOR (Page 141)  \n(exclusive OR) \nNOT (Page 141)  \n(negation, inverter) \n4.2.1 \nAND \nThe output of the AND is only 1 if all inputs are 1, that is, all contacts are closed. \nAt an unused block input (x): x = 1. \nAND function logic table \n1 \n0 \n0 \n0 \n0 \n0 \n2 \n0 \n0 \n0 \n0 \n1 \n3 \n0 \n0 \n1 \n1 \n0 \n4 \n0 \n1 \n0 \n1 \n0 \nQ \n0 \n0 \n0 \n0 \n0 \n136 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 137,
    "text": "LOGO! functions \n4.2 Basic functions list - GF \n1 \n0 \n0 \n0 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n2 \n1 \n1 \n1 \n0 \n0 \n0 \n0 \n1 \n1 \n1 \n1 \n3 \n0 \n1 \n1 \n0 \n0 \n1 \n1 \n0 \n0 \n1 \n1 \n4 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \nQ \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n1 \n4.2.2 \nAND with edge evaluation \nThe output of an edge-triggered AND is only 1 if all inputs are 1 and if at least one input was \nlow in the previous cycle. \nAt an unused block input (x): x = 1. \nTiming diagram for the AND with edge evaluation \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n137"
  },
  {
    "page": 138,
    "text": "LOGO! functions \n4.2 Basic functions list - GF \n4.2.3 \nNAND (not AND) \nThe output of the NAND is only 0 if the status at all inputs is 1, that is, the contacts are \nclosed. \nAt an unused block input (x): x = 1. \nNAND function logic table \n1 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n2 \n0 \n0 \n0 \n0 \n1 \n1 \n1 \n1 \n0 \n0 \n0 \n0 \n1 \n1 \n1 \n1 \n3 \n0 \n0 \n1 \n1 \n0 \n0 \n1 \n1 \n0 \n0 \n1 \n1 \n0 \n0 \n1 \n1 \n4 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \nQ \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n0 \n4.2.4 \nNAND with edge evaluation \nThe output status of the NAND with edge evaluation is only 1 if at least one input is 0 and if \nall inputs were 1 in the previous cycle. \n138 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 139,
    "text": "At an unused block input (x): x = 1. \nTiming diagram for the NAND with edge evaluation \nLOGO! functions \n4.2 Basic functions list - GF \n4.2.5 \nOR \nThe output status of the OR element is only 1 if at least one input is 1, that is, at least one of \nthe contacts is closed. \nAt an unused block input (x): x = 0. \nOR function logic table \n1 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n1 \n1 \n1 \n1 \n1 \n1 \n2 \n0 \n0 \n0 \n0 \n1 \n1 \n1 \n1 \n0 \n0 \n0 \n0 \n1 \n1 \n3 \n0 \n0 \n1 \n1 \n0 \n0 \n1 \n1 \n0 \n0 \n1 \n1 \n0 \n0 \n4 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \nQ \n0 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n139"
  },
  {
    "page": 140,
    "text": "LOGO! functions \n4.2 Basic functions list - GF \n1 \n1 \n1 \n2 \n1 \n1 \n3 \n1 \n1 \n4 \n0 \n1 \nQ \n1 \n1 \n4.2.6 \nNOR (not OR) \nThe output status of the NOR is only 1 if all inputs are 0, that is, off. The NOR output is set to \n0 when one of the inputs is on (logical 1 status). \nAt an unused block input (x): x = 0. \nNOR function logic table \n1 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n2 \n0 \n0 \n0 \n0 \n1 \n1 \n1 \n1 \n0 \n0 \n0 \n0 \n1 \n1 \n1 \n1 \n3 \n0 \n0 \n1 \n1 \n0 \n0 \n1 \n1 \n0 \n0 \n1 \n1 \n0 \n0 \n1 \n1 \n4 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \n0 \n1 \nQ \n1 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n140 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 141,
    "text": "4.2.7 \nXOR (exclusive OR) \nLOGO! functions \n4.2 Basic functions list - GF \nThe output status of the XOR is 1 if the inputs are not equivalent. \nAt an unused block input (x): x = 0. \nXOR function logic table \n1 \n0 \n0 \n1 \n1 \n2 \n0 \n1 \n0 \n1 \nQ \n0 \n1 \n1 \n0 \n4.2.8 \nNOT (Negation, Inverter) \nThe output status is 1 if the input is 0. The NOT block inverts the input status. \nAn advantage of the NOT block, for example, is that you do not have to use break contacts. \nYou simply use a make contact and the NOT block to convert these into a break contact. \nNOT function logic table \n1 \n0 \n1 \nQ \n1 \n0 \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n141"
  },
  {
    "page": 142,
    "text": "LOGO! functions \n4.3 Special functions \n4.3 \nSpecial functions \nBecause of their different input designation, you can see right away that there is a difference \nbetween the special functions and basic functions. Special functions (SFs) contain timer \nfunctions, retentive functions and various parameter assignment options, which allow you to \nadapt the circuit program to suit your own requirements. \nThis section provides you with a brief overview of input designations and with some \nparticular background information on SFs (Page 147).  \n4.3.1 \nDesignation of the inputs \nLogical inputs  \nThe following connectors enable you to create a logical link to other blocks or to the inputs of \nthe LOGO! unit: \n•  S (Set): \nA signal at input S sets the output to logical \"1\". \n•  R (Reset): \nThe reset input R takes priority over all other inputs and resets the outputs. \n•  Trg (Trigger): \nThis input triggers the start of a function. \n•  Cnt (Count): \nThis input counts pulses. \n•  Fre (Frequency): \nLOGO! applies frequency signals to be evaluated to this input. \n•  Dir (Direction): \nThis input determines the direction, + or -. \n•  En (Enable): \nThis input enables a block function. When this input is \"0\", the block ignores all other \nsignals. \n• \nInv (Invert): \nA signal at this input inverts the output signal of the block. \n•  Ral (Reset all): \nA signal at this input resets all internal values. \n•  Lap (for the stopwatch function) \nA signal at this input pauses the stopwatch. \nNote \nUnused logical inputs of special functions default to logical \"0\". \n142 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 143,
    "text": "LOGO! functions \n4.3 Special functions \nConnector X at SF inputs  \nThe connector \"x\" input for any SF input is low. That is, the input carries a \"lo\" signal.  \nParameter inputs  \nAt some of the inputs you do not apply any signals. You configure the relevant block values \ninstead. Examples: \n•  Par (Parameter): \nYou do no connect the Par parameter. Instead, you set the relevant block parameters \n(times, on/off thresholds etc.). \n•  Priority: \nThis is an open input. Here, you define priorities and specify whether a message is to be \nacknowledged in RUN. \n4.3.2 \nTime response \nParameter T \nYou can configure a time value T for some of the SF blocks. When you preset this time, note \nthat your input values are based on the timebase set:  \nTimebase \ns (seconds) \nm (minutes) \nh (hours) \n_ _ : _ _ \nseconds : 1/100 seconds \nminutes : seconds \nhours : minutes \nThe LOGO! 0BA8-specific stopwatch (Page 183) function provides an additional timebase - 10 \nms.  \nAccuracy of T \nBecause of slight tolerances in the characteristics of electronic components, the set time T \ncan deviate. You can find a detailed description of such deviations in the \"On-delay\" topic \n(Page 152).  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n143"
  },
  {
    "page": 144,
    "text": "LOGO! functions \n4.3 Special functions \nAccuracy of the timer (weekly/yearly timer) \nTo prevent timing inaccuracy of the real-time clock in C versions (LOGO! devices with an \nintegrated real-time clock) caused by this deviation, LOGO! continuously compares the timer \nvalue to a high-precision timebase and makes continual corrections. The resultant maximum \ntiming inaccuracy is ±2 s/day.  \n4.3.3 \nBackup of the real-time clock \nThe supercapacitor in LOGO! backs up the internal real-time clock, making the real-time clock \ncontinue operation after a power failure. The surrounding temperature influences the backup \ntime. At a surrounding temperature of 25°C, the typical backup time of a LOGO! 0BA8 is 20 \ndays. It takes 30 minutes to get the supercapacitor fully charged after the LOGO! is powered \nup, and the fully charged supercapacitor can support typical 20-day backup time. \nIf there is a power outage of a LOGO! for more than 20 days, on restarting, the internal clock \nis back in the status that it was in before the power outage. \n4.3.4 \nRetentivity \nYou can set the switching states, counter and time values of many SF blocks (Page 147) to be \nretentive. This means that LOGO! retains current data values after a power failure, and that \nthe block resumes operation at the break point. The timer is not reset, but resumes operation \nuntil the time-to-go has expired.  \nTo enable this response, however, the relevant functions must be set retentive. Two options \nare available: \nR: The data is retentive. \n/: Current data is not retentive (default). See the section in topic \"Second circuit program \n(Page 93)\" on enabling and disabling retentivity. \nThe hours counter, weekly timer, yearly timer and PI controller are always retentive.  \n4.3.5 \nParameter protection \nIn the parameter protection settings, you can determine whether or not you display and edit \nthe parameters in LOGO! parameter assignment mode. Two options are available:  \n144 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 145,
    "text": "LOGO! functions \n4.3 Special functions \n+: The parameter attribute permits read/write access in parameter assignment mode \n(default). \n-: The parameter settings are read–/write–protected in parameter assignment mode, and you \ncan only edit them in programming mode. See the parameter protection mode example in \nthe Second circuit program (Page 93). \nNote \nParameter protection covers only the \"Set Parameter\" window. If you embed variables of \nprotected special functions in a message text, the variables are still editable from the \nmessage text. To protect these variables, you must also activate the protection of the \nmessage text.  \n4.3.6 \nCalculating the gain and offset of analog values \nA sensor is connected to the analog input and converts a process variable into an electrical \nsignal. This value of signal lies within the typical range of this sensor.  \nLOGO! always converts the electrical signals at the analog input into digital values from 0 to \n1000. \nLOGO! internally transforms a voltage of 0 V to 10 V at input AI to a range of values from 0 to \n1000. LOGO! interprets an input voltage exceeding 10 V as internal value 1000. \nBecause you cannot always process the range of values from 0 to 1000 as predetermined by \nLOGO!, you can multiply the digital values by a gain factor and then shift the zero of the \nrange of values (offset). This allows you to output an analog value to the LOGO! onboard \ndisplay that is proportional to the actual process variable.  \nParameter \nInput voltage (in V) \nInternal value \nGain \nOffset \nMinimum \n0 \n0 \n-10.00 \n-10000 \nMaximum \n≥ 10 \n1000 \n+10.00 \n+10000 \nMathematical rule \nActual value Ax = \n(internal value at input Ax • gain) + offset \nGain and offset calculation \nLOGO! calculates the gain and offset based on the relevant high and low values of the \nfunction. \nExample 1: \nThe available thermocouples have the following technical data: -30 °C to +70 °C, 0 to 10 VDC \n(that is, 0 to 1000 in LOGO!). \nActual value = (internal value • gain) + offset, thus \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n145"
  },
  {
    "page": 146,
    "text": "LOGO! functions \n4.3 Special functions \n-30 = (0 • A) + B, that is, offset B = -30 \n+70 = (1000 • A) -30, that is, gain A = 0.1 \nExample 2: \nA pressure sensor converts a pressure of 1000 mbar into a voltage of 0 V, and a pressure of \n5000 mbar into a voltage of 10 V. \nActual value = (internal value • gain) + offset, thus \n1000 = (0 • A) + B, that is, offset B = 1000 \n5000 = (1000 • A) +1000, that is, gain A = 4 \nExample of analog values \nProcess variable \nVoltage (V) \nInternal value \nGain \nOffset \nValue shown (Ax) \n-30 °C \n0 °C \n+70 °C \n1000 mbar \n3700 mbar \n5000 mbar \n0 \n3 \n10 \n0 \n6.75 \n10 \n0 \n5 \n10 \n0 \n5 \n10 \n0 \n5 \n10 \n0 \n5 \n10 \n0 \n5 \n10 \n0 \n5 \n10 \n0 \n10 \n0.02 \n0.02 \n0.02 \n0.02 \n0 \n300 \n1000 \n0 \n675 \n1000 \n0 \n500 \n1000 \n0 \n500 \n1000 \n0 \n500 \n1000 \n0 \n500 \n1000 \n0 \n500 \n1000 \n0 \n500 \n1000 \n0 \n1000 \n2 \n2 \n2 \n2 \n0.1 \n0.1 \n0.1 \n4 \n4 \n4 \n0.01 \n0.01 \n0.01 \n1 \n1 \n1 \n10 \n10 \n10 \n0.01 \n0.01 \n0.01 \n1 \n1 \n1 \n1 \n1 \n1 \n10 \n10 \n0.01 \n0.1 \n1 \n10 \n-30 \n-30 \n-30 \n1000 \n1000 \n1000 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \n5 \n5 \n5 \n500 \n500 \n500 \n-200 \n-200 \n-200 \n-10000 \n-10000 \n0 \n0 \n0 \n0 \n-30 \n0 \n70 \n1000 \n3700 \n5000 \n0 \n5 \n10 \n0 \n500 \n1000 \n0 \n5000 \n10000 \n5 \n10 \n15 \n500 \n1000 \n1500 \n-200 \n300 \n800 \n-10000 \n0 \n0 \n0 \n2 \n20 \nFor further information on a sample application, refer to the \"Analog comparator (Page 201)\" \ntopic. \nFor further information on analog inputs, refer to the Constants and connectors (Page 130) \ntopic. \n146 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 147,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4 \nSpecial functions list - SF \nWhen you create your circuit program in LOGO!, you find the special function blocks in the SF \nlist.  \nYou can invert the inputs of SFs individually, that is, the circuit program converts a logical \"1\" \nat the input into a logical \"0\"; a logical \"0\" it converts into a logical \"1\". See the programming \nexample in topic \"Circuit program input (Page 79)\".  \nThe table also specifies whether the relevant function can be set retentive (Rem). The \nfollowing SFs are available: \nView in LOGO! \nTimers \nName of the special function \nOn-delay (Page 152) \nRem \nREM \nOff-delay (Page 155)  \nREM \nOn-/off-delay (Page 157)  \nREM \nRetentive on-delay (Page 159)  \nREM \nWiping relay (pulse output) (Page 160)  \nREM \nEdge-triggered wiping relay (Page 162)  \nREM \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n147"
  },
  {
    "page": 148,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nView in LOGO! \nName of the special function \nRem \nAsynchronous pulse generator (Page 164)  \nREM \nRandom generator (Page 166)  \nStairway lighting switch (Page 168)  \nREM \nMultiple function switch (Page 170)  \nREM \nWeekly timer (Page 173)  \nYearly timer (Page 176)  \nAstronomical clock (Page 181)  \nStopwatch (Page 183)  \nCounter \n148 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 149,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nView in LOGO! \nName of the special function \nUp/down counter (Page 186)  \nRem \nREM  \nHours counter (Page 189)  \nREM \nThreshold trigger (Page 193)  \nAnalog \nAnalog threshold trigger (Page 196)  \nAnalog differential trigger (Page 199)  \nAnalog comparator (Page 201)  \nAnalog watchdog (Page 205)  \nAnalog amplifier (Page 208)  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n149"
  },
  {
    "page": 150,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nView in LOGO! \nName of the special function \nRem \nAnalog multiplexer (Page 226)  \nPulse width modulator (PWM) (Page 236)  \nMathematic instruction (Page 239)  \nAnalog ramp (Page 228)  \nPI controller (Page 232)  \nREM \nAnalog filter (Page 244)  \nMax/Min (Page 246)  \nREM \nAverage value (Page 249)  \nREM \nMiscellaneous \n150 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 151,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nView in LOGO! \nName of the special function \nLatching relay (Page 210)  \nRem \nREM \nPulse relay (Page 211)  \nREM \nMessage texts (Page 212)  \nSoftkey (Page 222)  \nREM \nShift register (Page 224)  \nREM \nMathematic instruction error detection \n(Page 242)  \nFloat/Integer Converter (Page 251) \nInteger/Float Converter (Page 253) \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n151"
  },
  {
    "page": 152,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.1 \nOn-delay \nShort description  \nParameter T \nThe output is only set after a configurable on-delay time expires. \nSymbol in LOGO! \nWiring \nDescription \nInput Trg \nParameter \nOutput Q \nA signal at input Trg (Trigger) triggers the on-delay \ntimer. \nT represents the time after which the output is on (0 \nto 1 transition of the output signal). \nRetentivity:  \n/ = no retentivity \nR = the status is retentive. \nQ is on when the set time T expires, provided Trg is \nstill set. \nNote the defaults for parameter T in topic Time response (Page 143). \nThe actual value of another already-configured functions can provide the time for parameter \nT. You can use the actual values of the following functions for the value of T:  \n•  Analog comparator (Page 201)(actual value Ax - Ay) \n•  Analog threshold trigger (Page 196)(actual value Ax) \n•  Analog amplifier (Page 208)(actual value Ax) \n•  Analog multiplexer (Page 226)(actual value AQ) \n•  Analog ramp (Page 228)(actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232)(actual value AQ) \n•  Up/down counter (Page 186)(actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (current time Ta) \n•  Off-delay (Page 155)(current time Ta) \n•  On-/off-delay (Page 157)(current time Ta) \n•  Retentive on-delay (Page 159)(current time Ta) \n•  Wiping relay (pulse output) (Page 160)(current time Ta) \n•  Edge-triggered wiping relay (Page 162)(current time Ta) \n•  Asynchronous pulse generator (Page 164)(current time Ta) \n•  Stairway lighting switch (Page 168)(current time Ta) \n152 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 153,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  Multiple function switch (Page 170)(current time Ta) \n•  Stopwatch (Page 183)(actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. The timebase is configurable.  \nValid ranges of the timebase, if T = parameter \nNote the following characteristics of timebase values. \nTimebase \ns (seconds) \nm (minutes) \nh (hours) \nmax. value \nmin. resolution \nAccuracy \n99:99 \n99:59 \n99:59 \n10 ms \n1s \n1 min \n+ 10 ms \n+ 1 s \n+ 1 min \nThe parameter T initially appears as follows in programming mode, for example: \nValid ranges of the timebase \nIf an already-programmed function provides the value of T, the valid ranges of the timebase \nare as follows: \nTimebase \nmax. value \nMeaning \nms \ns \nm \n99990 \n5999 \n5999 \nNumber of ms \nNumber of s \nNumber of min \nAccuracy \n+ 10 ms \n+ 1 s \n+ 1 min \nThe LOGO! display appears as follows in programming mode, if you have, for example, set \nthe actual value of B6 in seconds to parameter T of B12: \nIf the referenced block (B6, in the example) returns a value that lies out of the valid range, \nLOGO! rounds the value up or down to the next valid value. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n153"
  },
  {
    "page": 154,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nParameter preset = Actual value of an already-programmed function \nTo include the actual value of an already-programmed function for parameter T, follow these \nsteps: \n1.  Press \n to move the cursor to the equal sign of parameter T. \n2.  Press \nexists. \n to change the equal sign into an arrow. LOGO! displays the last referenced block if it \n3.  Press \n to move the cursor to the \"B\" of the shown block, and then press \n to select the \nrequired block number. \n4.  Press \n to move the cursor to the block's timebase and press \n to select the required \ntimebase. \nThe view in parameter assignment mode appears as follows, for example: \nTiming diagram \nFunctional description \nA 0 to 1 transition triggers the time Ta at input Trg (Ta is the current LOGO! time). \n154 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 155,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nIf the status of input Trg is 1 at least for the duration of the configured time T, LOGO! sets the \noutput to 1 on expiration of this time (the output follows the input with on-delay). \nLOGO! resets the time when the status at input Trg returns to 0 before the time T expires. \nLOGO! resets the output to 0 when the signal at input Trg is 0. \nIf the block is retentive, LOGO! resets output Q and the expired time to the values before a \npower failure; if the block is not retentive, LOGO! resets output Q and the expired time to \ndefaults after a power failure.  \n4.4.2 \nOff-delay \nShort description \nParameter T \nWhen an off-delay is set, the output is reset when the configured time has expired.  \nSymbol in LOGO! \nWiring \nDescription \nInput Trg \nInput R \nParameter \nOutput Q \nThe off-delay timer starts with a negative edge (1 to 0 \ntransition) at input Trg (Trigger) \nA signal at input R resets the on-delay time and the \noutput. \nThe output switches off (transitions from1 to 0) when \nthe delay time T expires. \nRetentivity:  \n/ = No retentivity \nR = The status is retentive. \nA signal at input Trg sets Q. Q holds this state until T \nexpires. \nNote the parameter T defaults specified in topic Time response (Page 143). \nThe actual value of another already-configured functions can provide the time for parameter \nT. You can use the actual value of the following functions:  \n•  Analog comparator (Page 201) (actual value Ax - Ay) \n•  Analog threshold trigger (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n155"
  },
  {
    "page": 156,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152) (current time Ta) \n•  Off-delay (current time Ta) \n•  On-/off-delay (Page 157) (current time Ta) \n•  Retentive on-delay (Page 159) (current time Ta) \n•  Wiping relay (pulse output) (Page 160) (current time Ta) \n•  Edge-triggered wiping relay (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway lighting switch (Page 168) (current time Ta) \n•  Multiple function switch (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. The timebase is configurable. For \ninformation on valid timebase ranges and parameter preset, refer to Section \"On-delay \n(Page 152)\". \nTiming diagram \nFunctional description \nLOGO! sets Output Q to hi immediately when the input Trg changes to hi. \nLOGO! retriggers the actual time Ta at the 1 to 0 transition of Trg. The output remains set. \nLOGO! resets Output Q to 0 with off-delay when Ta reaches the value configured at T (Ta=T). \nLOGO! retriggers he time Ta with a one-shot at input Trg. \nYou can set input R (Reset) to reset the time Ta and the output before Ta expires. \nIf the block is retentive, LOGO! resets output Q and the expired time to the values before a \npower failure; if the block is not retentive, LOGO! resets output Q and the expired time to \ndefaults after a power failure.  \n156 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 157,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.3 \nOn-/off-delay \nShort description \nThe on-/off-delay function sets the output after the set on-delay time has expired, and resets \nit upon expiration of the off-delay time.  \nSymbol in LOGO! \nWiring \nDescription \nInput Trg \nParameter \nOutput Q \nA positive edge (0 to 1 transition) at input Trg (Trig-\nger) triggers the on-delay time TH. \nA negative edge (1 to 0 transition) at input Trg (Trig-\nger) triggers the off-delay time TL. \nTH is the time after which the output is set hi (output \nsignal transition 0 to 1). \nTL is the time after which the output is reset ( output \nsignal transition 1 to 0). \nRetentivity:  \n/ = No retentivity \nR = The status is retentive. \nLOGO! sets Q when the configured time TH expires \nand Trg is still set. LOGO! resets Q when TL expires, if \nthe trigger Trg has not been set. \nParameters TH and TL \nNote the preset values for the parameters TH and TL in topic Time response (Page 143). \nThe actual value of another, already-configured function can provide the on-delay and off-\ndelay times for parameters TH and TL . You can use the actual values of the following \nfunctions:  \n•  Analog comparator (Page 201)(actual value Ax - Ay) \n•  Analog threshold trigger (Page 196)(actual value Ax) \n•  Analog amplifier (Page 208)(actual value Ax) \n•  Analog multiplexer (Page 226)(actual value AQ) \n•  Analog ramp (Page 228)(actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232)(actual value AQ) \n•  Up/down counter (Page 186)(actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152)(current time Ta) \n•  Off-delay (Page 155)(current time Ta) \n•  On-/off-delay (current time Ta) \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n157"
  },
  {
    "page": 158,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  Retentive on-delay (Page 159)(current time Ta) \n•  Wiping relay (pulse output) (Page 160)(current time Ta) \n•  Edge-triggered wiping relay (Page 162)(current time Ta) \n•  Asynchronous pulse generator (Page 164)(current time Ta) \n•  Stairway lighting switch (Page 168)(current time Ta) \n•  Multiple function switch (Page 170)(current time Ta) \n•  Stopwatch (Page 183)(actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. The timebase is configurable. For \ninformation on valid timebase ranges and parameter preset, refer to Section \"On-delay \n(Page 152)\". \nTiming diagram \nFunctional description \nThe time TH is triggered with a 0 to 1 transition at input Trg. \nIf the status at input Trg is 1 at least for the duration of the time TH, LOGO! sets the output to \n1 on expiration of the time TH (the output follows the input with on-delay). \nLOGO! resets the time when LOGO! resets the signal at input Trg to 0 before the time TH \nexpires. \nA 1 to 0 transition at input Trg triggers the time TL. \nIf the status at input Trg is 0 at least for the duration of the signal TL, LOGO! sets the output to \n0 on expiration of the time TL (the output follows the input with off-delay). \nLOGO! resets the time when the signal at input Trg changes to 1 again before the time TL \nexpires. \nIf the block is retentive, LOGO! resets output Q and the expired time to the values before a \npower failure; if the block is not retentive, LOGO! resets output Q and the expired time to \ndefaults after a power failure.  \n158 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 159,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.4 \nRetentive on-delay \nShort description \nParameter T \nA one-shot at the input triggers a configurable on-delay time. The output is set when this \ntime has expired.  \nSymbol in LOGO! \nWiring \nDescription \nInput Trg \nInput R \nParameter \nOutput Q \nA signal at input Trg (Trigger) triggers the on-delay \ntimer. \nA signal at input R resets the on-delay time and the \noutput. \nT represents the on-delay time for the output (output \nstatus transition 0 to 1). \nRetentivity:  \n/ = no retentivity \nR = The status is retentive. \nLOGO! sets output Q after the time T expires. \nNote the defaults specified in topic Time response (Page 143). \nThe actual value of another already-programmed function can provide the time for parameter \nT. You can use the actual values of the following functions:  \n•  Analog comparator (Page 201)(actual value Ax – Ay) \n•  Analog threshold trigger (Page 196)(actual value Ax) \n•  Analog amplifier (Page 208)(actual value Ax) \n•  Analog multiplexer (Page 226)(actual value AQ) \n•  Analog ramp (Page 228)(actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232)(actual value AQ) \n•  Up/down counter (Page 186)(actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152)(current time Ta) \n•  Off-delay (Page 155)(current time Ta) \n•  On-/off-delay (Page 157)(current time Ta) \n•  Retentive on-delay (current time Ta) \n•  Wiping relay (pulse output) (Page 160)(current time Ta) \n•  Edge-triggered wiping relay (Page 162)(current time Ta) \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n159"
  },
  {
    "page": 160,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  Asynchronous pulse generator (Page 164)(current time Ta) \n•  Stairway lighting switch (Page 168)(current time Ta) \n•  Multiple function switch (Page 170)(current time Ta) \n•  Stopwatch (Page 183)(actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. The timebase is configurable. For \ninformation on valid ranges and parameter defaults, refer to Section \"On-delay (Page 152)\". \nTiming diagram \nFunctional description \nThe 0 to 1 signal transition at input Trg triggers the current time Ta. LOGO! sets output Q \nwhen Ta = T. A further signal at input Trg does not influence the time Ta. \nLOGO! resets the output and the time Ta with the next 1 signal at input R. \nIf the block is retentive, LOGO! resets output Q and the expired time to the values before a \npower failure; if the block is not retentive, LOGO! resets output Q and the expired time to \ndefaults after a power failure.  \n4.4.5 \nWiping relay (pulse output) \nShort description \nAn input signal generates a signal with a configurable period at the output.  \nSymbol in LOGO! \nWiring \nDescription \nInput Trg \nParameter \nOutput Q \nA signal at input Trg (Trigger) triggers the time for the \nwiping relay function. \nThe output is switched off after the time T has expired \n(output signal transition 1 to 0). \nRetentivity:  \n/ = No retentivity \nR = The status is retentive. \nA signal at input Trg sets Q. If the input signal = 1, \noutput Q remains set for the time Ta. \n160 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 161,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nNote the information on parameter T in topic Time response (Page 143). \nThe actual value of another already-programmed function can provide the time for parameter \nT. You can use the actual values of the following functions:  \n•  Analog comparator (Page 201)(actual value Ax – Ay) \n•  Analog threshold trigger (Page 196)(actual value Ax) \n•  Analog amplifier (Page 208)(actual value Ax) \n•  Analog multiplexer (Page 226)(actual value AQ) \n•  Analog ramp (Page 228)(actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232)(actual value AQ) \n•  Up/down counter (Page 186)(actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152)(current time Ta) \n•  Off-delay (Page 155)(current time Ta) \n•  On-/off-delay (Page 157)(current time Ta) \n•  Retentive on-delay (Page 159)(current time Ta) \n•  Wiping relay (pulse output) (current time Ta) \n•  Edge-triggered wiping relay (Page 162)(current time Ta) \n•  Asynchronous pulse generator (Page 164)(current time Ta) \n•  Stairway lighting switch (Page 168)(current time Ta) \n•  Multiple function switch (Page 170)(current time Ta) \n•  Stopwatch (Page 183)(actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. The timebase is configurable. For \ninformation on valid ranges and parameter defaults, refer to Section \"On-delay (Page 152)\". \nParameter T \nTiming diagram \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n161"
  },
  {
    "page": 162,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nFunctional description \nA 0 to 1 transition at input Trg sets the output, and triggers a time Ta during which the output \nremains set. \nLOGO! resets output Q to lo (pulse output) when Ta reaches the value preset at T (Ta = T). \nLOGO! sets the output immediately if there is a 1 to 0 transition at input Trg before the \nspecified time expires. \nIf the block is retentive, LOGO! resets output Q and the expired time to the values before a \npower failure; if the block is not retentive, LOGO! resets output Q and the expired time to \ndefaults after a power failure.  \n4.4.6 \nEdge-triggered wiping relay \nShort description \nAn input pulse generates a preset number of output pulses with a defined pulse/pause ratio \n(retriggerable), after a configured delay time has expired.  \nSymbol in LOGO! \nWiring \nDescription \nInput Trg \nInput R \nParameter \nOutput Q \nA signal at input Trg (Trigger) triggers the times for \nthe edge triggered wiping relay. \nA signal at input R resets the current time (Ta) and the \noutput. \nThe interpulse width TL and the pulse width TH are \nconfigurable. \nN determines the number of pulse/pause cycles TL/TH: \n Range of values: 1...9 \nRetentivity:  \n/ = No retentivity \nR = The status is retentive. \nQ is set after TL expires, and reset after TH expires. \nParameters TH and TL \nNote the information on parameter T in topic Time response (Page 143). \nThe actual value of another already-programmed function can provide the pulse width TH \nand the interpulse width TL. You can use the actual values of the following functions:  \n•  Analog comparator  (Page 201) (actual value Ax – Ay) \n•  Analog threshold trigger  (Page 196) (actual value Ax) \n•  Analog amplifier  (Page 208) (actual value Ax) \n•  Analog multiplexer  (Page 226) (actual value AQ) \n•  Analog ramp  (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller  (Page 232) (actual value AQ) \n162 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 163,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  Up/down counter  (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay  (Page 152) (current time Ta) \n•  Off-delay  (Page 155) (current time Ta) \n•  On-/off-delay  (Page 157) (current time Ta) \n•  Retentive on-delay  (Page 159) (current time Ta) \n•  Wiping relay(pulse output)  (Page 160) (current time Ta) \n•  Edge triggered wiping relay (current time Ta) \n•  Asynchronous pulse generator  (Page 164) (current time Ta) \n•  Stairway light switch  (Page 168) (current time Ta) \n•  Multiple function switch  (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. The timebase is configurable. For \ninformation on valid ranges and parameter defaults, refer to the On-delay (Page 152) topic. \nTiming diagram A \nTiming diagram B \nFunctional description \nA 0 to 1 transition at input Trg triggers the time TL (Time Low). After the time TL has expired, \noutput Q is set for the duration of TH (Time High).  \nIf there is a further 0 to 1 transition (retriggering pulse) at input Trg before the preset time (TL \n+ TH) has expired, Ta is reset and the pulse/pause cycle is restarted. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n163"
  },
  {
    "page": 164,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nIf the block is retentive, LOGO! resets output Q and the expired time to the values before a \npower failure; if the block is not retentive, LOGO! resets output Q and the expired time to \ndefaults after a power failure.  \nSetting the Par parameter \nView in programming mode (example): \nView in parameter assignment mode (example): \n4.4.7 \nAsynchronous pulse generator \nShort description \nYou can asynchronously output pulses with this function. \nSymbol in LOGO! \nWiring \nDescription \nInput En \nInput Inv \nParameter \nOutput Q \nYou can use input EN to set and reset the asynchro-\nnous pulse generator. \nYou can use input Inv to invert the output signal of \nthe active asynchronous pulse generator. \nYou can configure the pulse width TH and the inter-\npulse width TL. \nRetentivity:  \n/ = No retentivity \nR = The status is retentive. \nThe pulse and pause values cyclically set and reset Q. \nParameters TH and TL \nNote the information on parameter T in topic Time response (Page 143)  \n164 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 165,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nThe actual value of another already-programmed function can provide the pulse width TH \nand the interpulse width TL. You can use the actual values of the following functions:  \n•  Analog comparator (Page 201) (actual value Ax – Ay) \n•  Analog threshold trigger (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay  (Page 152) (current time Ta) \n•  Off-delay (Page 155) (current time Ta) \n•  On-/off-delay (Page 157) (current time Ta) \n•  Retentive on-delay (Page 159) (current time Ta) \n•  Wiping relay(pulse output) (Page 160) (current time Ta) \n•  Edge triggered wiping relay (Page 162) (current time Ta) \n•  Asynchronous pulse generator (current time Ta) \n•  Stairway light switch (Page 168) (current time Ta) \n•  Multiple function switch (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. The timebase is configurable. For \ninformation on valid ranges and parameter defaults, refer to the On-delay (Page 152) topic. \nTiming diagram \nFunctional description \nYou can configure the pulse/interpulse width at the TH (Time High) and TL (Time Low) \nparameters. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n165"
  },
  {
    "page": 166,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nInput Inv can be used to invert the output signal, provided the block is enabled with a signal \nat input EN. \nIf the block is retentive, LOGO! resets output Q and the expired time to the values before a \npower failure; if the block is not retentive, LOGO! resets output Q and the expired time to \ndefaults after a power failure.  \n4.4.8 \nRandom generator \nShort description \nThe random generator function sets an output randomly within a configured time.  \nSymbol in LOGO! \nWiring \nDescription \nInput En \nParameter \nOutput Q \nA positive edge ( 0 to 1 transition) at input En (Ena-\nble) triggers the on-delay time of the random genera-\ntor. \nA negative edge ( 1 to 0 transition) at input En (Ena-\nble) triggers the off-delay time of the random genera-\ntor. \nLOGO! sets the on-delay at random to a value be-\ntween 0 s and TH. \nThe off-delay is set at random to a value between 0 s \nand TL. \nLOGO! sets output Q when the on-delay expires and if \nEn is still set. LOGO! resets Q when the off-delay ex-\npires, provided LOGO! has not set En again mean-\nwhile. \nParameter TH and TL \nNote the defaults of the TH and TL parameters listed in topic Time response (Page 143). \nThe actual value of another already-programmed function can provide the on-delay time TH \nand the off-delay time TL. You can use the actual values of the following functions:  \n•  Analog comparator (Page 201) (actual value Ax – Ay) \n•  Analog threshold trigger  (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n166 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 167,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152) (current time Ta) \n•  Off-delay (Page 155) (current time Ta) \n•  On-/off-delay (Page 157) (current time Ta) \n•  Retentive on-delay (Page 159) (current time Ta) \n•  Wiping relay(pulse output) (Page 160) (current time Ta) \n•  Edge triggered wiping relay (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway light switch (Page 168) (current time Ta) \n•  Multiple function switch (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. The timebase is configurable. For \ninformation on valid ranges and parameter defaults, refer to the On-delay (Page 152) topic. \nTiming diagram \nFunctional description \nThe 0 to 1 transition at input En triggers a random on-delay time between 0 s and TH. The \noutput is set when the on-delay time expires and if the signal at input En remains hi at least \nfor the duration of this time. \nThe time is reset if input En is reset before the on-delay time has expired. \nA 1 to 0 transition at input EN triggers a random off-delay time between 0 s and TL. \nLOGO! resets the output after the off-delay time expires, provided input En remains lo at least \nfor the duration of this time. \nLOGO! resets the time if the signal at input En changes to 1 again before the off-delay time \nexpires. \nIf the block is retentive, LOGO! resets output Q and the expired time to the values before a \npower failure; if the block is not retentive, LOGO! resets output Q and the expired time to \ndefaults after a power failure. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n167"
  },
  {
    "page": 168,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.9 \nStairway lighting switch \nShort description \nAn input edge triggers a configurable and retriggerable time. LOGO! resets the output after \nthis time expires. LOGO! can optionally output a warning signal to warn of the impending \ntime expiration.  \nSymbol in LOGO! \nWiring \nDescription \nInput Trg \nParameter \nOutput Q \nA signal at input Trg (Trigger) triggers the off-delay \ntime for the stairway lighting switch. \nT represents the off-delay time of the output (output \nsignal transition 1 to 0). \nT! determines the triggering time for the pre-warning. \nT!L determines the length of the pre-warning signal. \nRetentivity:  \n/ = No retentivity \nR = The status is retentive. \nLOGO! resets Q after the time T expires. LOGO! out-\nputs a warning signal before this time expires. \nParameter T, T! and T!L \nNote the defaults of the T parameters listed in topic Time response (Page 143). \nThe actual value of another already-programmed function can provide the off-delay time T, \nthe pre-warning time T! and the pre-warning period T!L. You can use the actual values of the \nfollowing functions:  \n•  Analog comparator  (Page 201) (actual value Ax – Ay) \n•  Analog threshold trigger (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay  (Page 152) (current time Ta) \n•  Off-delay  (Page 155) (current time Ta) \n•  On-/off-delay  (Page 157) (current time Ta) \n•  Retentive on-delay  (Page 159) (current time Ta) \n168 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 169,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  Wiping relay(pulse output)  (Page 160) (current time Ta) \n•  Edge triggered wiping relay (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway lightswitch (current time Ta) \n•  Multiple function switch  (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. The timebase is configurable. For \ninformation on valid ranges and parameter defaults, refer to the On-delay (Page 152) topic. \nTiming diagram \nFunctional description \nA 0 to 1 signal transition at input Trg sets output Q. The next 1 to 0 transition at Trg retriggers \nthe current time Ta, and output Q remains set. \nLOGO! resets output Q when Ta = T. You can output a warning signal before the off-delay \ntime (T - T!) expires to reset Q for the time of the pre-warning period T!L. \nA further one-shot at input Trg during Ta retriggers the time Ta . \nIf the block is retentive, LOGO! resets output Q and the expired time to the values before a \npower failure; if the block is not retentive, LOGO! resets output Q and the expired time to \ndefaults after a power failure.  \nSetting the Par parameter \nNote the defaults specified in topic Time response (Page 143). \nNote \nAll times must have the same timebase. \nView in programming mode (example): \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n169"
  },
  {
    "page": 170,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nView in parameter assignment mode (example): \n4.4.10 \nMultiple function switch \nShort description \nThe multiple function switch provides two different functions:  \n•  Pulse switch with off-delay \n•  Switch (permanent lighting) \nSymbol in LOGO! \nWiring \nDescription \nInput Trg \nInput R \nParameter \nOutput Q \nA signal at input Trg (Trigger) sets output Q (perma-\nnent light) or resets Q with an off-delay. When active, \noutput Q can be reset with a signal at input Trg. \nA signal at input R resets the current time Ta and re-\nsets the output. \nT represents the off-delay time. LOGO! resets the \noutput (1 to 0 transition) when time T expires. \nTL represents the time during which the output must \nbe set to enable the permanent light function. \nT! represents the on-delay for the prewarning time. \nT!L represents the length of the prewarning time peri-\nod. \nRetentivity:  \n/ = No retentivity \nR = The status is retentive. \nA signal at Trg switches on output Q. Depending on \nthe length of the input at Trg, the output is off again \nor on permanently, or it is reset with a further signal \nat Trg. \nParameters T, TL,T! and T!L \nNote the defaults of the T parameters listed in topic Time response (Page 143). \n170 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 171,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nThe actual value of another already-programmed function can provide the off-delay time T, \nthe permanent light time TL, the on-delay prewarning time T! and the prewarning time period \nT!L. You can use the actual values of the following functions:  \n•  Analog comparator (Page 201) (actual value Ax – Ay) \n•  Analog threshold trigger (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay  (Page 152) (current time Ta) \n•  Off-delay  (Page 155) (current time Ta) \n•  On-/off-delay  (Page 157) (current time Ta) \n•  Retentive on-delay  (Page 159) (current time Ta) \n•  Wiping relay(pulse output)  (Page 160) (current time Ta) \n•  Edge triggered wiping relay  (Page 162) (current time Ta) \n•  Asynchronous pulse generator  (Page 164) (current time Ta) \n•  Stairway light switch  (Page 168) (current time Ta) \n•  Multiple function switch (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. The timebase is configurable. For \ninformation on valid ranges and parameter defaults, refer to the On-delay (Page 152) topic. \nTiming diagram \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n171"
  },
  {
    "page": 172,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nFunctional description \nA 0 to 1 transition at input Trg sets output Q. \nIf output Q = 0, and input Trg is set hi at least for the duration of TL, LOGO! enables the \npermanent lighting function and sets output Q accordingly. \nLOGO! triggers the off-delay T when input Trg returns to 0 before TL has expired. \nOutput Q is reset when Ta = T. \nYou can output an off-warning signal prior to the expiration of the off-delay time (T - T!) that \nresets Q for the duration of the prewarning time period T!L. A subsequent signal at Trg always \nresets T and the output Q. \nIf the block is retentive, LOGO! resets output Q and the expired time to the values before a \npower failure; if the block is not retentive, LOGO! resets output Q and the expired time to \ndefaults after a power failure.  \nSetting the Par parameter \nNote the defaults specified in the topic \"Time response (Page 143)\". \nNote \nT, T! and T!L must all have the same timebase. \nView in programming mode (example): \nView in parameter assignment mode (example): \n172 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 173,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.11 \nWeekly timer \nShort description \nThe weekly timer controls an output by means of a configurable on/off date. The function \nsupports any combination of weekdays. You select the active weekdays by hiding the inactive \ndays.  \nSymbol in LOGO!  Wiring \nDescription \nCam parameters \n1, 2 and 3 \nOutput Q \nAt the Cam parameters, you set the on- and off-times of the \nweekly timer for each Cam switch. Here you also configure \nthe days and the time-of-day. \nYou can also specify whether the timer pulses on for one cycle \nwhen activated and then reset. The pulse setting applies to all \nthree cams. \nLOGO! sets Q when actuating the configured cam. \nTiming diagram (three examples) \nFunctional description \nEach weekly timer has three cams for you to configure a time hysteresis. You specify the on- \nand off-times at the Cam parameters. The weekly timer sets the output at a certain on-time; if \nyou have not set it, the weekly timer resets the output at a certain off-time if you configure \nan off-time, or at the end of the cycle if you specify a pulse output.  \nYou will cause a conflict if you set overlapping on- and off-times; the earliest on- and off- \ntimes take priority. Here is an example: \nCam \n1 \n2 \n3 \nOn-time \n1:00h \n1:10h \n1:20h \nOff-time \n2:00h \n1:50h \n1:40h \nIn this example, the work time is 1:00h to 1:40h. \nThe status of all three cams determines the switching state of the weekly timer. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n173"
  },
  {
    "page": 174,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nParameter assignment screen form  \nView of the parameter assignment screen form, for example for Cam1 and the Pulse setting: \nDays of the week  \nThe prefix \"D=\" (Day) has the following meaning: \n•  M: Monday \n•  T: Tuesday \n•  W: Wednesday \n•  T: Thursday \n•  F: Friday \n•  S: Saturday \n•  S: Sunday \nUppercase letters indicate a specific day of the week. A \"-\" indicates no selection for the day \nof the week. \nOn-/Off-times  \nAny time between 00:00 h and 23:59 h is possible. You can also configure the on time to be \na pulse signal. The timer block will be activated at the specified time for one cycle and then \nthe output is reset. \n- -:- - means: No on-/off-times set. \n174 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 175,
    "text": "Setting the weekly timer  \nLOGO! functions \n4.4 Special functions list - SF \nTo set the on-/off-times:  \n1.  Move the cursor to one of the Cam parameters of the timer (for example, No1). \n2.  Press OK. The cursor is positioned on the day of the week. \n3.  Press \n4.  Press \n5.  Set the on-time. \n to move the cursor to the first position of the on-time. \n to select one or several days of the week. \n and \nModify the value at the respective position, using the keys \nthe various positions, using the keys \nvalue - -:- -  \n(- -:- - means: No on-/off-times set). \n and \n. Move to the cursor to \n. At the first position, you can only select the \n and \n to move the cursor to the first position of the off-time. \n6.  Press \n7.  Set the off-time (in same way as in Step 5). \n8.  Confirm your entries with OK. \nTo configure Cam2, press \nand you can continue with Steps 1 to 8. \n. The cursor is now positioned on the No2 parameter (Cam2) \n  Note \nFor information on timer accuracy, refer to the technical data and to the topic \"Time \nresponse (Page 143)\". \nWeekly timer: Example  \nThe output of the weekly timer switch is to be set daily from 06:30 h to 08:00 h. The output \nshould also be set every Tuesday from 03:10 h to 04:15 h, and on the weekends from 16:30 \nh to 23:10 h. \nThis requires three cams. \nHere are the parameter assignment screen forms of the cams No 1, 2 and 3, based on the \ntiming diagram shown earlier. \n•  Cam No1 must set the output of the weekly timer daily from 06:30 h to 08:00 h. \n•  Cam No2 must set the output of the weekly timer every Tuesday from 03:10 h to 04:15 h. \n•  Cam No3 must set the output of the weekly timer switch every Saturday and Sunday from \n16:30 h to 23:10 h. \nViews in LOGO!: \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n175"
  },
  {
    "page": 176,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nResult \n4.4.12 \nYearly timer \nShort description \nThe output is controlled by means of a configurable on/off date. You can configure the timer \nto activate on a yearly, monthly, or user-defined time basis. With any mode, you can also \nconfigure the timer to pulse the output during the defined time period. The time period is \nconfigurable within the date range of January 1, 2000 to December 31, 2099.  \nSymbol in LOGO! \nWiring \nDescription \nCam parameter \nOutput Q \nAt the Cam parameter, you configure the timer mode, \nthe on-/off-times for the timer, and whether the out-\nput is a pulse output. \nLOGO! sets Q when the configured cam is on. \nTiming diagrams \nExample 1: Yearly mode on, Monthly mode off, Pulse Off, On Time = 2000-06-01, Off Time = \n2099-08-31: every year on June 1 the timer output switches on and remains on until August \n31. \nExample 2: Yearly mode on, Monthly mode off, Pulse on, On Time = 2000-03-15, Off Time = \n2099-**-**: every year on March 15, the timer switches on for one cycle. \n176 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 177,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nExample 3: Yearly mode on, Monthly mode off, Pulse off, On Time = 2008-06-01, Off Time = \n2010-08-31: on June 1 of 2008, 2009, and 2010 the timer output switches on and remains \non until August 31. \nExample 4: Yearly mode on, Monthly mode off, Pulse on, On Time = 2008-03-15, Off Time = \n2010-**-**: on March 15 of 2008, 2009, and 2010, the timer output switches on for one \ncycle. \nExample 5: Yearly mode off, Monthly mode off, Pulse off, On Time = 2008-06-01, Off Time = \n2010-08-31: on June 1, 2008 the timer output switches on and remains on until August 31, \n2010. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n177"
  },
  {
    "page": 178,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nExample 6: Yearly mode off, Monthly mode off, Pulse selected, On Time = 2008-03-15, Off \nTime = ****-**-**: on March 15, 2008 the timer output switches on for one cycle. Because \nthe timer does not have a monthly action or yearly action, the timer output pulses only one \ntime at the specified On Time. \nExample 7: Yearly mode on, Monthly mode off, Pulse off, On Time = 2008-12-15, Off Time = \n2010-01-07: on December 15 of 2008 and 2009, the timer output switches on and remains \non until January 7 of the following year. When the timer output turns off on January 7, 2010 \nit does NOT turn on again the following December 15. \nExample 8: Yearly mode on, Monthly mode on, On Time = 2008-**-01, Off Time = 2010-**-\n05: starting in 2008, on the first day of each month the timer output switches on and \nswitches off on the fifth day of the month. The timer continues in this pattern through the \nlast month of 2010. \n178 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 179,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nFunctional description \nThe yearly timer sets and resets the output at specific on and off dates. Sets and resets are \nexecuted at 00:00. If your application requires a different time, use a weekly timer together \nwith a yearly timer in your circuit program.  \nThe on time specifies when the timer is activated. The off time specifies when the output is \nreset again. For the on and off times, note the order of the fields: The first field defines the \nyear, the second the month and the third the day. \nIf you set the Monthly mode on, the timer output switches on each month at the specified \nday of the on time and remains on until the specified day of the off time. The on time \nspecifies the initial year in which the timer is activated. The off time defines the last year in \nwhich the timer turns off. The maximum year is 2099.  \nIf you set the Yearly mode on, the timer output switches on each year at the specified month \nand day of the on time and remains on until the specified month and day of the off time. The \non time specifies the initial year in which the timer is activated. The off time defines the last \nyear in which the timer turns off. The maximum year is 2099. \nIf you set Pulse output, the timer output switches on at the specified on time for one cycle \nand then the timer output is reset. You can choose to pulse a timer on a monthly or yearly \nbasis, or just a single time. \nIf you set none of the Monthly, Yearly, or Pulse modes on, you can define a specific time \nperiod with the on time and off time. It can span any time period that you choose. \nFor a process action that is to be switched on and off at multiple but irregular times during \nthe year, you can define multiple yearly timers with the outputs connected by an OR function \nblock. \nBackup of the real-time clock \nThe internal real-time clock of LOGO! is buffered against power failure. The buffering time is \ninfluenced by the surrounding temperature, and is typically 20 days at a surrounding \ntemperature of 25°C. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n179"
  },
  {
    "page": 180,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nSample configuration \nThe output of a LOGO! is to be set annually on March 1, reset on April 4, set again on July 7, \nand reset again on November 19. You need to configure two yearly timers with \ncorresponding on-times, then logically link the outputs by means of an OR block. \nResult \n180 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 181,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.13 \nAstronomical clock \nShort description \nThe astronomical clock function is used to set an output high when the current time of your \nLOGO! Base Module is between the time of sunrise (TR) and the time of sunset (TS). LOGO! \nautomatically calculates these times based on the geographical location, the settings for \nautomatic summertime/wintertime conversion, and the current time of the module.  \nSymbol in LOGO! \nWiring \nDescription \nParameter \nOutput Q \nYou specify the longitude, latitude, time zone, sunrise \ntime offset and sunset time offset: \nLongitude:  \nDirection settings: \nEAST or WEST \nRange of values:  \n0 ° to 180 ° (degrees) \n0 ' to 59 ' (minutes) \n0 \" to 59 \" (seconds) \nLatitude:  \nDirection settings: \nNORTH or SOUTH \nRange of values:  \n0 ° to 90 ° (degrees) \n0 ' to 59 ' (minutes) \n0 \" to 59 \"(seconds) \nZone: \nRange of values:  \n-11 to 12 \nTR Offset (sunrise time offset): \nRange of values: \n-59 minutes to 59 minutes \nTS Offset (sunset time offset): \nRange of values: \n-59 minutes to 59 minutes \nLOGO! sets Q to \"1\" when the current time of your \nLOGO! Base Module is between the sunrise time (TR) \nand the sunset time (TS).  \nNote \nFrom LOGO!Soft Comfort V8.1, you can choose from several pre-defined time zone locations. \nIf you select one of these locations, LOGO!Soft Comfort uses the latitude, longitude, and the \ntime zone of your selection. This location pre-configuration capability is only possible from \nLOGO!Soft Comfort.  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n181"
  },
  {
    "page": 182,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nTiming diagram \nThe following illustration is an example of the timing diagram where Ta refers to the current \ntime of the LOGO! Base Module: \nFunctional description \nThe function calculates the TR and TS values at the input and sets Q when Ta (Ta is the \ncurrent LOGO! Time) is between TR and TS; otherwise, the function resets Q. \nIf automatic summertime/wintertime conversion (see the topic Summertime/wintertime \nconversion (Page 105) for details) is enabled, the function takes the configured time \ndifference into consideration when calculating the TR and TS values.  \nSetting the Par parameter  \nView in programming mode (example): \nPress \nPress \nView in parameter assignment mode (example): \n182 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 183,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nPress \nIf automatic summertime/wintertime conversion is disabled, press \nfollowing view in parameter assignment mode (example): \n and LOGO! shows the \nIf automatic summertime/wintertime conversion is enabled and set to \"EU\" (for example), \n and LOGO! shows the following view in parameter assignment mode (example): \npress \n4.4.14 \nStopwatch \nShort description \nThe stopwatch function counts the elapsed time between a start stopwatch signal and a stop \nstopwatch signal.  \nSymbol in LOGO! \nWiring \nDescription \nEn \nLap \nR \nA signal at input En begins counting elapsed time at \nanalog output AQ. \nA positive edge (0 to 1 transition) at input Lap pauses \nthe stopwatch. \nA negative edge (1 to 0 transition) at input Lap re-\nsumes the stopwatch. \nA signal at input R resets the elapsed time.  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n183"
  },
  {
    "page": 184,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nSymbol in LOGO! \nWiring \nDescription \nParameter \nOutput AQ \nYou can set a timebase TB for the stopwatch.  \nPossible timebase settings:  \n10 ms, s, m, and h \nRetentivity: \n/ = No retentivity \nR = The status is retentive \nA signal at input Lap holds the value of AQ until Lap is \nreset to 0. A signal at input R resets the value of AQ to \n0.  \nParameters TB \nTiming diagram \nYou can set a timebase from the following timebase set: \n•  10 ms (10 milliseconds) \n•  s (seconds) \n•  m (minutes) \n•  h (hours) \nFunctional description \nEn = 1 and Lap = 0: Using the selected timebase, the stopwatch outputs the current time \n(CurT) to AQ.  \n184 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 185,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nEn = 1 and Lap = 1: The stopwatch leaves AQ at its last value when Lap = 0. This value is \nrecorded as LapT for stopwatch pause time.  \nEn = 0 and Lap = 1: The stopwatch pauses counting time. It outputs LapT to AQ.  \nEn = 0 and Lap = 0: The stopwatch outputs the current time (CurT) to AQ.  \nA signal at R sets the AQ value to 0.  \nSetting the Par parameter \nView in programming mode (example): \nTo change the timebase, press \ntimebase can be selected. Press\npress OK. \n to move the cursor to \"10ms\". Press OK and now the \n or \n to select another timebase. To confirm your selection, \nView in parameter assignment mode (example): \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n185"
  },
  {
    "page": 186,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.15 \nUp/down counter \nShort description \nAn input pulse increments or decrements an internal value, depending on the parameter \nsetting. The output is set or reset when a configured threshold is reached. The direction of \ncount can be changed with a signal at input Dir.  \nSymbol in LOGO! \nWiring \nInput R \nInput Cnt \nInput Dir \nParameter \nOutput Q \nDescription \nA signal at input R resets the internal count value to \nzero. \nThe function counts the 0 to 1 transitions at input \nCnt. 1 to 0 transitions are not counted. \nYou can use the following as the input:  \n• \ninputs I3, I4, I5, and I6 for fast counting (only \nLOGO! 12/24RCE/RCEo and LOGO! 24CE/24CEo): \nmax. 5 kHz, if the fast input is directly connected \nto the up/down counter function block \n•  any other input or circuit component for counting \nlow frequency signals (typically 4 Hz) \nYou set the direction of count at input Dir: \nDir = 0: Count up \nDir = 1: Count down \nOn: on threshold \n Range of values: \n 0...999999 \nOff: off threshold \n Range of values: \n 0...999999 \nStartVal: initial value from which to begin counting \neither down or up. \nRetentivity for internal counter value Cnt: \n/ = No retentivity \nR = The status is retentive. \nQ is set or reset, depending on the current value at \nCnt and the set thresholds. \nParameters On and Off \nThe actual value of another already-programmed function can provide the on threshold On \nand the off threshold Off. You can use the actual values of the following functions:  \n•  Analog comparator (Page 201) (actual value Ax – Ay) \n•  Analog threshold trigger (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n186 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 187,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  PI controller (Page 232) (actual value AQ) \n•  Up/down counter (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152) (current time Ta) \n•  Off-delay  (Page 155) (current time Ta) \n•  On-/off-delay  (Page 157) (current time Ta) \n•  Retentive on-delay  (Page 159) (current time Ta) \n•  Wiping relay(pulse output)  (Page 160) (current time Ta) \n•  Edge triggered wiping relay  (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway light switch (Page 168) (current time Ta) \n•  Multiple function switch (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number.  \nTiming diagram \nFunctional description \nThe internal counter increments (Dir = 0) or decrements (Dir = 1) by one count with every \npositive edge at input Cnt. \nYou can use input R to reset the internal count value to the start value. As long as R = 1, the \noutput is also 0 and the pulses at input Cnt are not counted. \nIf retentivity is not set, output Q and the expired time are reset after a power failure. \nQ is set or reset depending on the current value at Cnt and the set thresholds. See the \ncalculation rule below. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n187"
  },
  {
    "page": 188,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nCalculation rule \n• \n• \nIf the On threshold ≥ Off threshold, then: \nQ = 1, if Cnt ≥ On \nQ = 0, if Cnt < Off \nIf the On threshold < Off threshold, then Q = 1, if On ≤ Cnt < Off. \n  Note \nThe system scans the counter limit value cyclically. \nThus, if the pulse frequency at the fast digital inputs I3, I4, I5 or I6 is faster than the cycle \ntime, the special function might not switch until after the specified limit value is \nexceeded. \nExample: Up to 100 pulses per cycle can be counted; 900 pulses have been counted so \nfar. On = 950; Off = 10000. The output is set in the next cycle, after the value has reached \n1000. (The output would not be set at all if the value Off = 980). \nView in programming mode (example): \nIf the referenced block (B021, in the example) returns a value that lies out of the valid range, \nthe value is rounded to the next valid value. \nThe view in parameter assignment mode (example): \n188 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 189,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.16 \nHours counter \nShort description \nA configured time is triggered with a signal at the monitoring input. The output is set when \nthis time has expired.  \nSymbol in LOGO! \nWiring \nInput R \nInput En \nInput Ral  \nParameter \nOutput Q \nDescription \nA positive edge (0 to 1 transition) at input R resets \noutput Q and sets a configured value MI at the coun-\nter for the duration of the time-to-go (MN). \nEn is the monitoring input. LOGO! scans the on-time \nof this input. \nA positive edge at input Ral (Reset all) resets the hours \ncounter (OT) and the output, and sets the time-to-go \nvalue (MN) to the maintenance interval MI: \n•  Output Q = 0 \n•  Measured operating time OT = 0 \n•  Time-to-go of the maintenance interval MN = MI. \nMI: Maintenance interval to be preset in units of hours \nand minutes \nRange of values: \n0000 h to 9999 h, 0 m to 59 m \nOT: the accumulated total operating time (you can \nspecify an offset in hours and minute) \nRange of values: \n00000 h to 99999 h, 0 m to 59 m \nQ → 0 occurs depending on the following conditions:  \n•  When \"R\" is selected: \nQ = 1, if MN = 0; \nQ = 0, if R = 1 or Ral = 1 \n•  When \"R+En\" is selected: \nQ = 1, if MN = 0; \nQ = 0, if R = 1 or Ral = 1 or En = 0. \nThe output is set when the time-to-go MN = 0 (see \ntiming diagram). \nThe output is reset under the following conditions: \n•  When \"Q→0:R+En\", if  \nR = 1 or Ral = 1 or En = 0 \n•  When \"Q→0:R\", if R = 1 or Ral = 1. \nNote \nMI, MN and OT are always retentive. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n189"
  },
  {
    "page": 190,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nParameter MI  \nThe maintenance interval MI can be provided by the actual value of another already-\nprogrammed function. The timebase of the referenced value is \"h\" (for hours) only. You can \nuse the actual values of the following functions:  \n•  Analog comparator (Page 201) (actual value Ax – Ay) \n•  Analog threshold trigger (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152) (current time Ta) \n•  Off-delay  (Page 155) (current time Ta) \n•  On-/off-delay  (Page 157) (current time Ta) \n•  Retentive on-delay  (Page 159) (current time Ta) \n•  Wiping relay(pulse output)  (Page 160) (current time Ta) \n•  Edge triggered wiping relay  (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway light switch  (Page 168) (current time Ta) \n•  Multiple function switch  (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (current time Ta) \nSelect the required function by the block number. \n190 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 191,
    "text": "Timing diagram \nLOGO! functions \n4.4 Special functions list - SF \nFunctional description \nThe hours counter monitors input En. When En = 1, LOGO! computes the time expired and \nthe time-to-go MN. LOGO! shows these times in parameter assignment mode. Output Q is set \nwhen the time-to-go MN = 0. \nA signal at reset input R resets output Q and sets the preset value of MI at the counter for the \nduration of MN. The hours counter OT is not affected. \nWith a signal at the reset input Ral, you reset output Q and set the preset value of MI at the \ncounter for the duration of MN. The hours counter OT is reset to zero. \nDepending on your configuration of parameter Q, the output is either reset with a signal at \ninput R or Ral (\"Q→0:R\"), or when a reset signal is set hi, or the En signal is set lo \n(\"Q→0:R+En\"). \nViewing the MI, MN and OT values  \n•  LOGO! Basic: You can open the parameter assignment mode when the system is in RUN to \nview the actual values of MI, MN and OT. \n•  LOGO! Pure: In LOGO!Soft Comfort, you can use the Online Test to read these values. For \nfurther information, see chapter \"LOGO! software (Page 334)\". \n• \nIn LOGO!Soft Comfort you can get the hours counter via the \"Tools -> Transfer: Hours \ncounter\" menu command. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n191"
  },
  {
    "page": 192,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nLimit value of OT \nThe value of the operating hours in OT is retained when you reset the hours counter with a \nsignal at input R. The hours counter OT will be reset to zero with a transition from 0 to 1 at \nRal. It continues the count as long as En = 1, irrespective of the status at the reset input R. \nThe counter limit of OT is 99999 h. The hours counter stops when it reaches this value.  \nIn programming mode, you can set the initial value of OT. MN is calculated according to the \nfollowing formula when reset input R is never enabled: MN = MI - (OT % MI). The % operator \nprovides an integer division remainder. \nExample: \nMI = 30h, OT = 100h \nMN = 30 - (100 % 30) \nMN = 30 -10 \nMN = 20h \nIn runtime mode, the value OT can not be preset. If the value for MI is changed, there would \nbe no calculation for the MN. MN would take on the value of MI. \nSetting the Par parameter \nView in programming mode: \nMI is the configurable time interval. The permissible range of values is 0 to 9999 hours. \nFor information on how to assign the actual value of another already-programmed function \nto a parameter, see the On-delay (Page 152) topic. \nView in parameter assignment mode: \n192 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 193,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.17 \nThreshold trigger \nShort description \nThe output is set and reset with two configurable threshold triggers.  \nSymbol in LOGO! \nWiring \nDescription \nInput Fre \nParameter \nOutput Q \nThe function counts the 0 to 1 transitions at input Fre. \n1 to 0 transitions are not counted. \nUse the following as the input: \n• \ninputs I3, I4, I5, I6 for fast counting (only LOGO! \n12/24RCE/RCEo and LOGO! 24CE/24CEo): max. \n5 kHz, if the fast input is directly connected to the \nthreshold trigger function block \n•  any other input or circuit component for counting \nlow frequency signals (typically 4 Hz) \nOn: on threshold \nRange of values: \n0000...9999 \nOff: off threshold \nRange of values: \n0000...9999 \nG_T: time interval or gate time during which the input \npulses are measured \nRange of values: \n00:00 s...99:99 s \nQ is set and reset at the thresholds. \nParameter G_T \nThe gate time G_T can be provided by the actual value of another already-programmed \nfunction. You can use the actual values of the following functions:  \n•  Analog comparator  (Page 201) (actual value Ax – Ay) \n•  Analog threshold trigger  (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152) (current time Ta) \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n193"
  },
  {
    "page": 194,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  Off-delay  (Page 155) (current time Ta) \n•  On-/off-delay (Page 157) (current time Ta) \n•  Retentive on-delay (Page 159) (current time Ta) \n•  Wiping relay(pulse output) (Page 160) (current time Ta) \n•  Edge triggered wiping relay (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway light switch (Page 168) (current time Ta) \n•  Multiple function switch (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Threshold trigger (actual value Fre) \nSelect the required function by the block number. \nTiming diagram \nFunctional description \nThe threshold trigger measures the signals at input Fre. The pulses are recorded across a \nconfigurable time G_T. \nOutput Q is set and reset in accordance with the set thresholds. See the calculation rule \nbelow. \nCalculation rule \n• \n• \nIf the On threshold ≥ Off threshold, then Q = 1, if fa > On or Q = 0, if fa ≤ Off. \nIf the On threshold < Off threshold, then Q = 1 if On ≤ fa < Off. \nSetting the Par parameter  \nNote \nThe system scans the counter limit value once per interval G_T. \nView in programming mode (example): \n194 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 195,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nNote \nThe \"seconds\" timebase is here set as permanent default. \nWhen you preset a time G_T of 1 s, LOGO! returns the current frequency in parameter fa in \nHz. \nView in parameter assignment mode (example): \nNote \nfa always represents the total pulses measured per time unit G_T. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n195"
  },
  {
    "page": 196,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.18 \nAnalog threshold trigger \nShort description \nThe output is set and reset at two configurable thresholds.  \nSymbol in LOGO! \nWiring \nDescription \nInput Ax \nParameter \nOutput Q \nInput Ax is one of the following analog signals:  \n•  AI1 to AI8 (*) \n•  AM1 to AM64 \n•  NAI1 to NAI32 \n•  AQ1 to AQ8 \n•  NAQ1 to NAQ16 \n•  Block number of a function with analog output \nA: gain \n Range of values: -10.00 to 10.00 \nB: zero offset \n Range of values: -10,000 to 10,000 \nOn: on threshold \n Range of values: -20,000 to 20,000 \nOff: off threshold \n Range of values: -20,000 to 20,000 \np: number of decimals \n Range of values: 0, 1, 2, 3 \nQ is set or reset by the threshold triggers. \n* AI1...AI8: 0...10 V corresponds with 0...1000 (internal value). \nGain and offset parameters \nPlease note the information on gain and offset parameters in topic \"Calculating the gain and \noffset of analog values (Page 145)\". \nParameters On and Off \nThe actual value of another already-programmed function can provide the On and Off \nparameters. You can use the actual values of the following functions:  \n•  Analog comparator (Page 201) (actual value Ax – Ay) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n196 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 197,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152) (current time Ta) \n•  Off-delay (Page 155) (current time Ta) \n•  On-/off-delay (Page 157) (current time Ta) \n•  Retentive on-delay (Page 159) (current time Ta) \n•  Wiping relay (pulse output) (Page 160) (current time Ta) \n•  Edge-triggered wiping relay (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway lighting switch (Page 168) (current time Ta) \n•  Multiple function switch (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Analog threshold trigger (actual value Ax) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. \nParameter p (number of decimals) \nApplies only to the display of On, Off and Ax values in a message text. \nDoes not apply to the comparison of On and Off values. (The compare function ignores the \ndecimal point.) \nTiming diagram \nFunctional description \nThe function fetches the analog signal at input Ax.  \nAx is multiplied by the value of the A (gain) parameter, and the value at parameter B (offset) \nis added to product, i.e. (Ax • gain) + offset = actual value of Ax. \nOutput Q is set or reset, depending on the set thresholds. See the calculation rule below. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n197"
  },
  {
    "page": 198,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nCalculation rule \n• \n• \nIf the On threshold ≥ Off threshold, then Q = 1, if the actual value Ax > On or Q = 0, if the \nactual value Ax ≤ Off. \nIf the On threshold < Off threshold, then Q = 1 if On ≤ actual value Ax < Off. \nSetting the Par parameter \nThe gain and offset parameters are used to adapt the sensors to the relevant application. \nView in programming mode (example): \nView in parameter assignment mode (example): \nView in the message text (example): \n198 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 199,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.19 \nAnalog differential trigger \nShort description \nThe output is set and reset depending on a configurable threshold and a differential value.  \nSymbol in LOGO! \nWiring \nInput Ax \nParameter \nOutput Q \nDescription \n Input Ax is one of the following analog signals:  \n•  AI1 to AI8 (*) \n•  AM1 to AM64 \n•  NAI1 to NAI32 \n•  AQ1 to AQ8 \n•  NAQ1 to NAQ16 \n•  Block number of a function with analog output \nA: gain \n Range of values: -10.00 to 10.00 \nB: zero offset  \n Range of values: -10,000 to 10,000 \nOn: On/Off threshold \n Range of values: -20,000 to 20,000 \nΔ: differential value for calculating the off parameter \n Range of values: -20,000 to 20,000 \np: Number of decimals \n Range of values: 0, 1, 2, 3 \nQ is set or reset, depending on the threshold and \ndifference values. \n* AI1...AI8: 0...10 V corresponds with 0...1000 (internal value). \nGain and offset parameters \nPlease note the information on gain and offset parameters in topic \"Calculating the gain and \noffset of analog values (Page 145)\". \nParameter p (number of decimals) \nApplies only to the display of On, Off and Ax values in a message text. \nTiming diagram A: Function with negative difference Δ \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n199"
  },
  {
    "page": 200,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nTiming diagram B: Function with positive difference Δ \nFunctional description \nThe function fetches the analog signal at input Ax.  \nAx is multiplied by the value of the A (gain) parameter, and the value at parameter B (offset) \nis added to product, i.e. (Ax • gain) + offset = actual value of Ax. \nOutput Q is set or reset, depending on the set (On) threshold and difference value (Δ). The \nfunction automatically calculates the Off parameter: Off = On + Δ, whereby Δ may be positive \nor negative. See the calculation rule below. \nCalculation rule \n•  When you set a negative differential value Δ, the On threshold ≥ Off threshold, and Q = 1if \nthe actual value Ax > On or Q = 0 if the actual value Ax ≤ Off.  \nSee the timing diagram A. \n•  When you set a positive differential value Δ, the On threshold < the Off threshold, and Q = \n1, if On ≤ actual value Ax < Off. \nSee the timing diagram B. \nSetting the Par parameter \nThe gain and offset parameters are used to adapt the sensors to the relevant application. \nView in programming mode (example): \nView in parameter assignment mode (example): \n200 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 201,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.20 \nAnalog comparator \nShort description \nThe output is set and reset depending on the difference Ax - Ay and on two configurable \nthresholds.  \nSymbol in LOGO! \nWiring \nDescription \nInputs Ax and Ay \nParameter \nOutput Q \nInputs Ax and Ay are one of the following analog \nsignals:  \n•  AI1 to AI8 (*) \n•  AM1 to AM64 \n•  NAI1 to NAI32 \n•  AQ1 to AQ8 \n•  NAQ1 to NAQ16 \n•  Block number of a function with analog output \nA: gain \n Range of values: -10.00 to 10.00 \nB: ero offset  \n Range of values: -10,000 to 10,000 \nOn: on threshold \n Range of values: -20,000 to 20,000 \nOff: off threshold \n Range of values: -20,000 to 20,000 \np: number of decimals \n Range of values: 0, 1, 2, 3 \nQ is set or reset, depending on the difference Ax - Ay \nand the set thresholds.. \n* AI1...AI8: 0...10 V corresponds with 0...1000 (internal value). \nGain and offset parameters \nFor more information on the gain and offset parameters, refer to topic \"Calculating the gain \nand offset of analog values (Page 145)\". \nParameters On and Off \nThe actual value of another already-programmed function the on threshold On and the off \nthreshold Off. You can use the actual values of the following functions: \n•  Analog threshold trigger (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n201"
  },
  {
    "page": 202,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152) (current time Ta) \n•  Off-delay (Page 155) (current time Ta) \n•  On-/off-delay (Page 157) (current time Ta) \n•  Retentive on-delay (Page 159) (current time Ta) \n•  Wiping relay (pulse output) (Page 160) (current time Ta) \n•  Edge-triggered wiping relay (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway lighting switch (Page 168) (current time Ta) \n•  Multiple function switch (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Analog comparator (actual value Ax - Ay) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. \nParameter p (number of decimals) \nApplies only to Ax, Ay, On, Off and Δ values displayed in a message text. \nDoes not apply to the comparison of on and off values! (The compare function ignores the \ndecimal point.) \nTiming diagram \n202 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 203,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nFunctional description \nThe function fetches the analog values from the inputs Ax and Ay.  \nAx and Ay are each multiplied by the value of the A (gain) parameter, and the value at \nparameter B (offset) is then added to the relevant product, i.e. \n(Ax • gain) + offset = actual value Ax or  \n(Ay • gain) + offset = actual value Ay. \nThe function forms the difference (\"Δ\") between the actual values Ax - Ay. \nOutput Q is set or reset, depending on difference of the actual values Ax - Ay and the set \nthresholds. See the calculation rule below. \nCalculation rule \n• \n• \nIf the On threshold ≥ Off threshold, then Q = if (actual value Ax - actual value Ay) > On or \nQ = 0 if (actual value Ax - actual value Ay) ≤ Off. \nIf the On threshold < Off threshold, then Q = 1, if On ≤ (actual value Ax - actual value Ay) \n< Off. \nSetting the Par parameter \nThe gain and offset parameters are used to adapt the sensors to the relevant application. \nView in programming mode: \nExample \nIn a heating control system, the supply Tv and return line temperatures Tr are to be compared, \nfor example with a sensor at AI2. \nA control signal is to be triggered (for example \"heater On\") when the difference between the \nsupply and return line temperatures is greater than 15 °C. The control signal is reset when the \ndifference is less than 5 °C. \nThe process variable of the temperature is to be shown in parameter assignment mode. \nThe thermocouples available have the following technical data: -30 °C to +70 °C, 0 VDC to 10 \nVDC. \nApplication \n-30 °C to 70 °C = 0 VDC to 10 VDC \n0 °C \nRange of values:  \n-30 °C to 70 °C = 100 \nInternal mapping \n0 to 1000 \n300 \n→ Offset = -30 \n1000 \n→ Gain = 100/1000 = 0.1 \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n203"
  },
  {
    "page": 204,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nApplication \nInternal mapping \nOn threshold = 15 °C \nOff threshold = 5 °C \nSee also topic \"Calculating the gain and offset of analog values (Page 145) \". \nThreshold = 15 \nThreshold = 5 \nConfiguration (example): \nView in parameter assignment mode (example): \nView in the message text (example): \nReducing the input response of the analog comparator \nYou can selectively delay the output of an analog comparator by means of the \"On-delay\" and \n\"Off-delay\" special functions. With on-delay, output Q is only set if the pulse width of the \ntriggering signal at input Trg (=analog comparator output) is longer than the on-delay time. \nUsing this method, you will obtain a virtual hysteresis and reduce the input response to short \nsignals.  \nFunction block diagram \n204 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 205,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.21 \nAnalog watchdog \nShort description \nThis special function saves the process variable of an analog input to memory, and sets the \noutput when the output variable exceeds or drops below this stored value plus a configurable \noffset.  \nSymbol in LOGO! \nWiring \nDescription \nInput En \nInput Ax \nA positive edge (0 to 1 transition) at input En saves \nthe analog value at input Ax (\"Aen\") to memory and \nstarts monitoring of the analog range Aen - Δ 2 to \nAen+ Δ 1 \nInput Ax is one of the following analog signals:  \n•  AI1 to AI8 (*) \n•  AM1 to AM64 \n•  NAI1 to NAI32 \n•  AQ1 to AQ8 \n•  NAQ1 to NAQ16 \n•  Block number of a function with analog output \nParameter \nA: gain \n Range of values: -10.00 to 10.00 \nB: zero offset  \n Range of values: -10,000 to 10,000 \nΔ1: difference value above Aen: \n on/off threshold  \n Range of values: 0 to 20,000 \nΔ2: difference value below Aen: \n on/off threshold  \n Range of values: 0 to 20,000 \np: number of decimals \n Range of values: 0, 1, 2, 3 \nRetentivity:  \n/ = no retentivity \nR = the status is retentive in memory \nQ is set/reset, depending on the stored analog value \nand the offset. \n* AI1...AI8: 0...10 V corresponds with 0...1000 (internal value). \nOutput Q \nGain and offset parameters \nFor more information on gain and offset parameters, refer to topic \"Calculating the gain and \noffset of analog values (Page 145)\". \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n205"
  },
  {
    "page": 206,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nParameters Delta1 and Delta2 \nThe actual value of another already-programmed function the Delta1 and Delta2 parameters. \nYou can use the actual value of the following functions:  \n•  Analog comparator (Page 201) (actual value Ax – Ay) \n•  Analog threshold trigger (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152) (current time Ta) \n•  Off-delay (Page 155) (current time Ta) \n•  On-/off-delay (Page 157) (current time Ta) \n•  Retentive on-delay (Page 159) (current time Ta) \n•  Wiping relay (pulse output) (Page 160) (current time Ta) \n•  Edge-triggered wiping relay (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway lighting switch (Page 168) (current time Ta) \n•  Multiple function switch (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number.  \nParameter p (number of decimals) \nApplies only to the Aen, Ax, Δ 1 and Δ 2 values displayed in a message text. \n206 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 207,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nTiming diagram \nFunctional description \nA 0 to 1 transition at input En saves the value of the signal at the analog input Ax. This saved \nprocess variable is referred to as \"Aen\". \nBoth the analog actual values Ax and Aen are multiplied by the value at parameter A (gain), \nand parameter B (offset) is then added to the product:  \n(Ax • gain) + offset = Actual value Aen, when input En changes from 0 to 1, or \n(Ax • gain) + offset = Actual value Ax. \nOutput Q is set when the signal at input En = 1 and if the actual value at input Ax is out of \nrange of Aen - Δ 2 to Aen + Δ 1 . \nOutput Q is reset, when the actual value at input Ax lies within the range of Aen - Δ 2 to Aen+ \nΔ 1, or when the signal at input En changes to lo. \nSetting the Par parameter \nThe gain and offset parameters are used to adapt the used sensors to the respective \napplication. \nView in programming mode: \nView in parameter assignment mode (example): \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n207"
  },
  {
    "page": 208,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.22 \nAnalog amplifier \nShort description \nThis special function amplifies the value of an analog input and outputs the result at an \nanalog output.  \nSymbol in LOGO! \nWiring \nDescription \nInput Ax \nParameter \nOutput AQ \nInput Ax is one of the following analog signals:  \n•  AI1 to AI8 (*) \n•  AM1 to AM64 \n•  NAI1 to NAI32 \n•  AQ1 to AQ8 \n•  NAQ1 to NAQ16 \n•  Block number of a function with analog output \nA: gain \n Range of values: -10.00 to 10.00 \nB: zero offset  \n Range of values: -10,000 to 10,000 \np: number of decimals \n Range of values: 0, 1, 2, 3 \nThis special function has an analog output. This out-\nput can only be connected with analog inputs, analog \nflags, analog outputs or network analog outputs. \nRange of values for AQ: \n-32767 to 32767 \n* AI1...AI8: 0 V to 10 V corresponds with 0 to 1000 (internal value). \nGain and offset parameters \nPlease note the information on gain and offset parameters in topic Calculating the gain and \noffset of analog values (Page 145). \nParameter p (number of decimals) \nApplies only to the AQ value in a message text. \nFunctional description \nThe function fetches the analog signal of input Ax.  \nThis value is multiplied by the value of the A (gain) parameter, and parameter B (offset) is \nthen added to the product: (Ax • gain) + offset = actual value Ax. \nThe actual value Ax is output at AQ. \n208 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 209,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nAnalog output \nIf you interconnect this special function with a real analog output, note that the analog \noutput can only process values between 0 and 1000. To do this, you may need to connect an \nadditional amplifier between the analog output of the special function and the real analog \noutput. Using this amplifier, you standardize the output range of the special function to a \nvalue range of 0 to 1000. \nScaling an analog input value \nYou can influence the analog input value of a potentiometer by interconnecting an analog \ninput with an analog amplifier and an analog flag. \n•  Scale the analog value at the analog amplifier for further use. \n•  Connect, for example, the time base for parameter T of a time function (e.g. On-/Off-delay \n(Page 157)) or the on and/or off limit specification of an up/down counter (Page 186) to \nthe scaled analog value. \nFor more information with programming examples refer to the Online Help for LOGO!Soft \nComfort. \nSetting the Par parameter \nThe gain and offset parameters are used to adapt the sensors to the relevant application. \nView in programming mode (example): \nView in parameter assignment mode (example): \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n209"
  },
  {
    "page": 210,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.23 \nLatching relay \nShort description \nInput S sets output Q, input R resets output Q again.  \nSymbol in LOGO! \nWiring \nInput S \nInput R \nParameter \nOutput Q \nDescription \nYou set output Q with a signal at input S. \nYou reset output Q with a signal at input R. If S and R \n= 1, the output is reset. \nRetentivity:  \n/ = no retentivity \nR = the status is retentive. \nQ is set with a signal at input S, and reset with a signal \nat input R. \nTiming diagram \nSwitching response \nA latching relay represents a simple binary element. The output value depends on the status \nat the inputs and on the previous output status. The following table shows the logic once \nagain: \nSn \nRn \nQ \nComment \n0 \n0 \n1 \n1 \n0 \n1 \n0 \n1 \nx \n0 \n1 \n0 \nThe status is retentive \nReset \nSet \nReset (takes priority over Set) \nWhen retentivity is enabled, the current status of the output signal is retained after a power \nfailure.  \n210 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 211,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.24 \nPulse relay \nShort description \nA short pulse at the input sets and resets the output.  \nSymbol in LOGO! \nWiring \nDescription \nInput Trg \nInput S \nInput R \nParameter \nOutput Q \nYou set and reset output Q with a signal at input Trg \n(Trigger). \nYou set output Q with a signal at input S. \nYou reset output Q with a signal at input R. \nSelection: \n RS (R input priority) or \n SR (S input priority) \nRetentivity: \n/ = no retentivity \nR = the status is retentive. \nQ is set with a signal at Trg, and reset with the next \nsignal at Trg, if S and R = 0. \nTiming diagram  \nFunctional description \nOutput Q changes its status; that is, the output is set or reset with each 0 to 1 transition at \ninput Trg and if the inputs S and R = 0.  \nThe signal at input Trg does not influence the special function when S or R = 1. \nYou set the pulse relay with a signal at input S. The output is set hi. \nYou reset the pulse relay with a signal at input R. The output is set lo. \nStatus diagram \nPar \n* \n* \n* \n* \n* \n* \nRS \nQn-1 \n0 \n0 \n0 \n0 \n0 \n0 \n0 \nS \n0 \n0 \n0 \n0 \n1 \n1 \n1 \nR \n0 \n0 \n1 \n1 \n0 \n0 \n1 \nTrg \n0 \n0 ->1 \n0 \n0 ->1 \n0 \n0 ->1 \n0 \nQn \n0 \n1** \n0 \n0 \n1 \n1 \n0 \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n211"
  },
  {
    "page": 212,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nPar \nQn-1 \nRS \nSR \nSR \n* \n* \n* \n* \n* \n* \nRS \nRS \nSR \nSR \n0 \n0 \n0 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \n1 \nS \n1 \n1 \n1 \n0 \n0 \n0 \n0 \n1 \n1 \n1 \n1 \n1 \n1 \nR \n1 \n1 \n1 \n0 \n0 \n1 \n1 \n0 \n0 \n1 \n1 \n1 \n1 \nTrg \n0 ->1 \n0 \n0 ->1 \n0 \n0 ->1 \n0 \n0 ->1 \n0 \n0 ->1 \n0 \n0 ->1 \n0 \n0 ->1 \nQn \n0 \n1 \n1 \n1 \n0** \n0 \n0 \n1 \n1 \n0 \n0 \n1 \n1 \n*: RS or SR \n**: Triggering signal is effective, because S and R = 0. \nDepending on your configuration, either input R takes priority over input S (input S is not \neffective when R = 1), or vice versa (input R is not effective when S = 1). \nAfter a power failure, the pulse relay and output Q are reset if you have not enabled \nretentivity. \nView in programming mode: \nThis special function is not available in parameter assignment mode. \nNote \nIf Trg = 0 and Par = RS, the special function \"Pulse relay\" corresponds with the special function \n\"Latching relay (Page 210)\". \n4.4.25 \nMessage texts \nShort description \nWith the message text function block, you can configure a message that includes text and \nother parameters for LOGO! to display in RUN mode.  \nYou can configure simple message texts from the LOGO! onboard display. LOGO!Soft Comfort \nprovides an extended set of features for message texts: bar graph representation of data, \n212 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 213,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nnames for digital I/O states and more. Refer to the LOGO!Soft Comfort documentation for \ninformation on these features. \nGlobal message text settings \nYou configure global parameters that apply to all message texts on the programming menu: \n•  Analog time: refresh rate in milliseconds that specifies how frequently analog inputs in \nmessage texts are updated \n•  Tick time: frequency at which message texts scroll on and off the display \nThere are two ways that a message text can tick on and off the screen: line by line, or \ncharacter by character, which are described in more detail below. A line of a text message, \nor each character of a text message in turn will tick on and off the LOGO! onboard display \nbased on the tick time. For a message that ticks line by line, the actual tick time is ten \ntimes the configured tick time. For messages that tick character by character, the actual \ntick time is the configured tick time. \n•  Current character set: which character set is selected for the display of message texts. \nOptions Set1 and Set2 can be any of the supported character sets for LOGO!: \nCharacter set \nin LOGO! \nCommon \nname \nSupported lan-\nguages \nInternet reference \nISO8859-1  \nLatin-1 \nISO8859-5  \nISO8859-9  \nISO8859-16  \nGB-2312  \nShift-JIS  \nCyrillic \nLatin-5 \nLatin-10 \nChinese \nJapanese \nEnglish, German, \nItalian, Spanish (part-\nly), Dutch (partly) \nRussian \nTurkish \nFrench \nChinese \nJapanese \nhttp://en.wikipedia.org/wiki/ISO/IEC_8859-1  \nhttp://en.wikipedia.org/wiki/ISO/IEC_8859-5  \nhttp://en.wikipedia.org/wiki/ISO/IEC_8859-9  \nhttp://en.wikipedia.org/wiki/ISO/IEC_8859-16  \nhttp://en.wikipedia.org/wiki/GB2312 \nhttp://en.wikipedia.org/wiki/Shift-jis \nOf the 50 possible message texts that you can configure, you can select any number of them \nto be from the first language and any number from the second language. For example, you \ncould configure 50 message text function blocks that have a single message text for \nCharacter Set 1. Alternatively, you could configure twenty-five message text function blocks, \neach of which has two message texts: one for Character Set 1 and one for Character Set 2. \nAny combination is valid such that the total does not exceed 50. \nWithin a single message text, the text must be from one character set. You can edit message \ntexts in any of the supported character sets from LOGO!Soft Comfort. From LOGO! Basic, you \ncan only edit text using characters from the ISO8859-1 character set. \nThe language and therefore character set of a message text is independent of the language \nsetting for menus on the LOGO! onboard display. They can be different. \nChinese character set  \nLOGO! Basic and the LOGO! TDE support the Chinese character set (GB-2312) for the People's \nRepublic of China. The devices use Microsoft Windows encoding for this character set. The \nWindows encoding allows the devices to display the same characters as shown in the \nLOGO!Soft Comfort message text editor when you are using a Chinese emulator or a Chinese \nversion of Microsoft Windows.  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n213"
  },
  {
    "page": 214,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nThe Chinese character set requires a Chinese version of Windows or a Chinese emulator to \nproperly display Chinese characters in the LOGO!Soft Comfort message text editor. You must \nstart the Chinese emulator before you open the message text function block in LOGO!Soft \nComfort. \nProgramming global message text parameters \n214 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 215,
    "text": "Message text function block \nSymbol in LOGO! \nWiring \nDescription \nLOGO! functions \n4.4 Special functions list - SF \nInput En \nParameter  \nOutput Q \nA 0 to 1 transition at input En (Enable) starts the out-\nput of the message text. \nAck: acknowledgment of the message text \nMsg Text: input of the message text \nPriority: priority of the message text \nRange of values: 0 to 127 \nTick Type: \n•  C-C: tick message character by character \n•  L-L: tick message line by line \nMsg. Dst: message destination (BM, TDE or Both) \nWeb Show: show LOGO! Basic on Web server \nLine tick settings (to define whether a line ticks): \n•  Line1 Tick \n•  Line2 Tick \n•  Line3 Tick \n•  Line4 Tick \n•  Line5 Tick \n•  Line6 Tick \nNote: You can only edit the Text parameter of the \nmessage from LOGO! Basic. ISO8859-1 is the only \navailable character set for editing text. You can edit all \nother parameters, and other languages for the Text \nparameter from LOGO!Soft Comfort. For configura-\ntion details, refer to the Online Help for LOGO!Soft \nComfort. \nQ remains set as long as the message text is set. \nRestriction \nA maximum of 50 message text blocks are available. \nFunctional description \nWhen LOGO! is in RUN mode, LOGO! displays the message text that you have configured \nalong with its parameter values upon a 0 to 1 transition of the signal at input En. \nBased on your setting for the message destination, the message text displays on the \nLOGO! onboard display, the LOGO! TDE, or both.  \nIf you use flag M27 in your circuit program, then if M27=0 (low) then LOGO! displays the \nmessage text only if it is from the primary character set (Character Set 1). If M27=1 (high), \nthen LOGO! displays the message text only if it is from the secondary character set (Character \nSet 2). (See the M27 flag description in topic Constants and connectors (Page 130)). \nIf you have configured message ticking, the message will tick on and off the display \naccording to your specifications, either a character at a time, or a line at a time. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n215"
  },
  {
    "page": 216,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nIf acknowledgment is disabled (Ack = No), the message text is hidden when the status of the \nsignal at input En changes from 1 to 0. \nIf acknowledgment is enabled (Ack = Yes) and the status of the signal at input En changes \nfrom 1 to 0, the message text is output until it is acknowledged with OK. When En = 1, you \ncannot acknowledge the message text. \nWhen multiple message text functions are triggered with En=1, LOGO! displays the message \ntext with the highest priority (0 = lowest, 127 = highest). This also means that LOGO! displays \na newly activated message text only if its priority is higher than that of previously activated \nmessage texts. \nAfter a message text is disabled or acknowledged, the function automatically shows the \npreviously active message text that takes the highest priority. \nYou can press the \n and \n keys to step through multiple active message texts. \nExample  \nThis is how two message texts could be shown: \nMessage ticking \nYou can configure message text lines to tick or not tick. Two types of message ticking exist:  \n•  Character by character \n•  Line by line \nMessages that tick character by character scroll off the characters of the message line one \ncharacter at a time to the left with the additional characters scrolling in one at a time from \nthe right. The time interval for the tick is specified by the TickTime message text setting. \n216 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 217,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nMessages that tick line by line scroll one half of the message off the display to the left with \nthe second half of the message scrolling in from the right. The time interval for the tick is ten \ntimes the TickTime parameter. The two halves of the message simply alternate on the \nLOGO! onboard display or LOGO! TDE. \nExample: tick message character by character \nThe following illustration shows a one-line, 24-character message text:  \nIf you set this message to tick \"character by character\" with a tick interval of 0.1 seconds, then \nthe initial appearance of this message line on the LOGO! onboard display or LOGO! TDE is as \nshown in this illustration: \nAfter 0.1 second, one character of the message line ticks. The message appears as follows on \nthe LOGO! onboard display or LOGO! TDE: \nExample: tick message line by line \nThe following example uses the same message configuration as the previous example:  \nIf you set this message to tick \"line by line\" with a tick interval of 0.1 seconds, then the initial \nappearance of this message on the LOGO! onboard display or LOGO! TDE is the left half of the \nmessage as shown in this illustration: \nAfter 1 second (10 x 0.1 second), the message ticks to show the right half of the message as \nshown in this illustration: \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n217"
  },
  {
    "page": 218,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nThe screen display alternates between the two message halves every second. \nYou can configure each individual line of a message text to tick or not tick. The \"character by \ncharacter\" or \"line by line\" setting applies to all lines that you configure to tick. \nSetting the Par parameter \nFrom the input P, you configure the following characteristics of the message text: \n•  Priority \n•  Acknowledgement \n•  Message destination \n•  Tick type, and tick setting for each line \nView in programming mode: \n to position the cursor on the \"ACK\" line. \n1.  Press \n2.  Press OK. Enable \"Ack\": Press \n3.  Position the cursor on the \"Msg Text\" line by pressing \n or \n. Press OK twice. To select a line for \nthe message text, press \n and \n. LOGO! shows as follows: \n4.  Press \n and \n to select the letter to be displayed in the text. To move the cursor from one \nposition to another, press \n and \n. \n  Note \nThe list of available characters is the same as for the circuit program name. The character \nset is found in topic Circuit program input (Page 79). When you enter message text from \nLOGO! Basic, you can only enter characters from the ISO8859-1 character set. To enter \ntext from another language, you must enter the text in LOGO!Soft Comfort. \nNote that the number of characters per line of message text can be greater than the \nnumber of character positions on the LOGO! onboard display.  \n5.  Confirm your entries with OK. \n6.  Press \n to position the cursor on the \"Priority\" line. \n218 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 219,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n. \n7.  Increase the priority by pressing \n8.  Press \n to position the cursor on the \"Msg. Dst\" line. \n9.  Press \n or \n to toggle through the three choices for message destination: BM, TDE, or Both. \n10.Press \n to position the cursor on the \"Tick Type\" line. \n11.Press \n or \n to select either \"C-C\" or \"L-L\" for the \"Tick Type\". \n12.Enable or disable ticking for each line of the message text by pressing \n . LOGO! displays as \nfollows: \n13.To choose between \"No\" and \"Yes\" to define whether Line 1 ticks, press \n or \n14.Press \n to move the cursor to the second line, and press \n or \n to choose between \"No\" \nand \"Yes\" for Line 2. Configure line ticking for lines 3, 4, 5 and 6 in the same way as for lines \n1 and 2. \n15.Position the cursor on the \"Web Show\" line by pressing \n. Press \n or \n to select between \n\"No\" and \"Yes\" for \"Web Show\". \n16.Press OK to confirm the complete message text configuration. \nVisible parameters or process variables \nThe following parameters or process variables can be displayed in a message text, as either \nnumerical values or bar-graph representations of values: \nSpecial function \nTimers \nOn-delay \nOff-delay \nOn-/Off-delay \nParameter or process variable visible in a mes-\nsage text \nT, Ta \nT, Ta \nTa, TH, TL \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n219"
  },
  {
    "page": 220,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nSpecial function \nRetentive on-delay \nWiping relay  \n(pulse output) \nEdge triggered  \nwiping relay \nAsynchronous pulse generator \nRandom generator \nStairway lighting switch \nMultiple function switch \nWeekly timer \nYearly timer \nAstronomical clock \nStopwatch \nCounter \nUp/down counter \nHours counter \nThreshold trigger \nAnalog \nAnalog threshold trigger \nAnalog differential trigger \nAnalog comparator \nAnalog watchdog \nAnalog amplifier \nAnalog multiplexer \nAnalog ramp \nPI controller \nMathematic instruction \nPWM (Pulse Width Modulator) \nMiscellaneous \nLatching relay \nPulse relay \nMessage texts \nSoftkey \nShift register \nAnalog filter \nMax/Min \nAverage value \nFloat /Integer Converter \nInteger/Float Converter \nParameter or process variable visible in a mes-\nsage text \nT, Ta \nT, Ta \nTa, TH, TL \nTa, TH, TL \nTH, TL \nTa, T, T!, T!L \nTa, T, TL, T!, T!L \n3*on/off/day \nOn, Off \nLongitude, latitude, zone, TS, TR \nTB, Ta, Lap, AQ \nCnt, On, Off \nMI, Q, OT \nfa, On, Off, G_T \nOn, Off, A, B, Ax \nOn, n, A, B, Ax, Off \nOn, Off, A, B, Ax, Ay, nA \nn, A, B, Ax, Aen \nA, B, Ax \nV1, V2, V3, V4, AQ \nL1, L2, MaxL, StSp, Rate, A, B, AQ \nSP, Mq, KC, TI, Min, Max, A, B, PV, AQ \nV1, V2, V3, V4, AQ \nA, B, T, Ax amplified \n- \n- \n- \nOn/Off \n- \nSn, Ax, AQ \nMode, Min, Max, Ax, AQ \nAx, St, Sn, AQ \nTyp,VM, Res, eAx, Aq, \nTyp,VM, Res, eAx, eAq, Aq, \nFor timers, a message text can also display the remaining time. \"Remaining time\" refers to \nhow much time of the parameter setting remains. \nBar graphs can be either horizontal or vertical representations of the current or actual value \nscaled between the minimum and maximum value. For more information on configuring and \ndisplaying bar graphs in message texts, refer to the Online Help for LOGO!Soft Comfort. \n220 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 221,
    "text": "Editing message texts \nLOGO! functions \n4.4 Special functions list - SF \nYou can only edit simple message texts from LOGO! Basic. You cannot edit message texts that \ncontain features such as bar graphs, I/O status names, and others from LOGO! Basic. You can \nonly edit these types of message texts from LOGO!Soft Comfort. \nAlso, you cannot edit message texts from LOGO! Basic that contain any of the following \nparameters: \n•  Par \n•  Time \n•  Date \n•  EnTime \n•  EnDate \n•  Analog input \n•  Digital I/O status \n•  Special characters (for example: ±, €) \nYou can only edit such message texts from LOGO!Soft Comfort. \nChanging parameters in the active message text \nWhen the message text is active, press ESC to select the editing mode. \nNote \nYou must keep the ESC key pressed for at least one second. \nPress \n and \n to select the relevant parameter. Press OK to change the parameter. Use the \n and \n keys to edit a parameter. \nConfirm your changes with OK. You can now edit further parameters in the message text (if \nany exist). Press ESC to exit editing mode. \nKey input simulation in the active message text \nYou can enable the four cursor keys C \n, C \npressing ESC plus the relevant cursor key.  \n, C \n and C \n in an active message text by \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n221"
  },
  {
    "page": 222,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.26 \nSoftkey \nShort description \nThis special function has the effect of a mechanical pushbutton or switch.  \nSymbol in LOGO! \nWiring \nDescription \nInput En \nParameter \nOutput Q \nOutput Q is set with a 0 to 1 transition of the signal at \ninput En (Enable), and if \"Switch=On\" was confirmed \nin parameter assignment mode. \nProgramming mode: \nSelecting the function for pushbutton action for the \nduration of one cycle, or for switching action. \nStart: on or off state, initialized at the first start of the \nprogram. \nRetentivity:  \n/ = no retentivity \nR = the status is retentive. \nParameter assignment mode (RUN mode): \nSwitch: switches the momentary pushbutton (switch) \non or off. \nSwitches on if En=1 and Switch=On was confirmed \nwith OK. \nFactory setting \nTiming diagram \nThe default parameter setting is switching action. \nFunctional description \nIn parameter assignment mode, the output is set with a signal at input En, if the \"Switch\" \nparameter is set to \"On\" and confirmed with OK. Whether the function was configured for \npushbutton or switching action is of no concern here. \nThe output is reset to \"0\" in the following three cases: \n•  After a 1 to 0 transition at input En \n•  When the function was configured for momentary pushbutton action, and one cycle has \nexpired since it was switched on \n•  When the position \"Off\" was selected at the \"Switch\" parameter and confirmed with OK in \nparameter assignment mode \n222 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 223,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nIf retentivity is not set, output Q is initialized after a power failure according to your \nconfiguration at the \"Start\" parameter. \nSetting the Par parameter \nView in programming mode (example): \n1.  Position the cursor on \"Par\". Press OK. \n2.  Press \n to position the cursor on the \"On\" line. \n3.  Press OK. Select \"Momentary pushbutton\" or \"Switch\": Press \n or \n. \n to move the cursor to \"Start\" line. \n4.  Press \n5.  To change the \"Start\" state: Press \n or \n. \n6.  Confirm your entries with OK. \nView in parameter assignment mode (example): \nHere, you can set or reset the \"Switch\" parameter (On/Off). When in RUN, LOGO! shows the \nfollowing display: \nLet us assume you want to set \"Switch\" (On). \n1.  Press OK (the cursor is now positioned on \"Off\"). \n2.  To change from \"Off\" to \"On\": Press \n3.  Confirm your entries with OK. \n or \n. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n223"
  },
  {
    "page": 224,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.27 \nShift register \nShort description \nYou can use the shift register function to read the value of an input and to shift its bits left or \nright. The output value corresponds with the configured shift register bit. The shifting \ndirection can be changed at a special input.  \nSymbol in LOGO! \nWiring \nDescription \nInput In \nInput Trg \nInput Dir \nInput R \nParameter \nOutput Q \nInput read at the start of the function. \nA positive edge (0 to 1 transition) at input Trg (Trig-\nger) starts the special function. 1 to 0 transitions are \nirrelevant. \nThe signal at input Dir determines the shifting direc-\ntion for the shift register bits Sx.1 to Sx.8. \"x\" refers to \nthe configured shift register byte index 1, 2, 3, or 4. \nDir = 0: shift up  \n(Sx.1>>Sx.8) \nDir = 1: shift down  \n(Sx.8>>Sx.1) \nThe SFB is reset with a positive edge (0 to 1 transition) \nat input R (Reset). All the shift register bit (Sx.1 to \nSx.8) are set to 0 when the SFB is reset. \nShift register bit that determines the value at output \nQ. \nPossible settings:  \nByte index: 1 to 4  \nQ: S1 to S8 \nLOGO! provides a maximum of 32 shift register bits, \nwith eight bits per shift register.  \nRetentivity:  \n/ = no retentivity \nR = the status is retentive.  \nThe output value corresponds with the configured \nshift register bit. \nFunctional description \nThe function reads the value at input In with a positive edge (0 to 1 transition) at input Trg \n(Trigger).  \nThis value is applied to shift register bit Sx.1 or Sx.8 depending on the shifting direction, \nwhere \"x\" refers to the index number of the shift register and the number after the decimal \npoint refers to the bit number: \n•  Shift up: the value at input In is set at Sx.1; the previous value at Sx.1 is shifted to Sx.2; \nthe previous value at Sx.2 is shifted to Sx.3 etc. \n•  Shift down: the value at input In is set at Sx.8; the previous value at Sx.8 is shifted to Sx.7; \nthe previous value at Sx.7 is shifted to Sx.6 etc. \nOutput Q returns the value of the configured shift register bit. \n224 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 225,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nIf retentivity is disabled, the shift function restarts at Sx.1 or Sx.8 after a power failure. When \nenabled, retentivity always applies to all shift register bits. \nNote \nThere are a maximum of four shift register function blocks available for use in the circuit \nprogram in LOGO!. \nTiming diagram \nThe timing diagram example for the shift register in LOGO! is shown as follows: \nSetting the Par parameter \nView in programming mode (example): \nThe view above indicates that the configured shift register bit is S4.8. \nThis special function is not available in parameter assignment mode. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n225"
  },
  {
    "page": 226,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.28 \nAnalog multiplexer \nShort description \nThis special function outputs one of four predefined analog values or 0 at the analog output.  \nSymbol in LOGO! \nWiring \nDescription \nInput En \nInputs S1 and S2 \nParameter \nOutput AQ \nA change in status from 0 to 1 at input En (Enable) \nswitches a parameterized analog value to the output \nAQ, depending on the value of S1 and S2. \nS1 and S2 (selectors) for selecting the analog value to \nbe issued. \n•  S1 = 0 and S2 = 0:  \nvalue 1 is issued. \n•  S1 = 0 and S2 = 1:  \nvalue 2 is issued. \n•  S1 = 1 and S2 = 0:  \nvalue 3 is issued. \n•  S1 = 1 and S2 = 1:  \nvalue 4 is issued. \nV1 to V4: analog values that will be issued. \n Range of values: -32768 to 32767 \np: number of decimals \n Range of values: 0, 1, 2, 3 \nThis special function has an analog output. This out-\nput can only be connected with analog inputs, analog \nflags, analog outputs or network analog outputs. \nRange of values for AQ: \n-32768 to 32767 \nParameters V1...V4 \nThe analog values for the parameters V1to V4 can be derived from another already-\nprogrammed function. You can use the actual values of the following functions:  \n•  Analog comparator (Page 201) (actual value Ax – Ay) \n•  Analog threshold trigger (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog multiplexer (actual value AQ) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n226 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 227,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  On-delay (Page 152) (current time Ta) \n•  Off-delay (Page 155) (current time Ta) \n•  On-/off-delay (Page 157) (current time Ta) \n•  Retentive on-delay (Page 159) (current time Ta) \n•  Wiping relay (pulse output) (Page 160) (current time Ta) \n•  Edge-triggered wiping relay (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway lighting switch (Page 168) (current time Ta) \n•  Multiple function switch (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. For information on parameter defaults, \nrefer to the On-delay (Page 152) topic. \nParameter p (number of decimals) \nApplies only to the values displayed in a message text. \nTiming diagram \nFunctional description \nIf input En is set, then the function issues one of four possible analog values V1 to V4 at the \noutput AQ, depending on the value of S1 and S2. \nIf the input En is not set, then the function issues the analog value 0 at output AQ. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n227"
  },
  {
    "page": 228,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nAnalog output \nIf you interconnect this special function with a real analog output, note that the analog \noutput can only process values between 0 and 1000. To do this, you may need to connect an \nadditional amplifier between the analog output of the special function and the real analog \noutput. Using this amplifier, you standardize the output range of the special function to a \nvalue range of 0 to 1000. \nSetting the Par parameter \nView in programming mode (example): \nView in parameter assignment mode: \n4.4.29 \nAnalog ramp \nShort description \nThis function allows the output to be changed from the current level to the selected level at a \nspecified rate.  \nSymbol in LOGO! \nWiring \nDescription \nInput En \nInput Sel \nA change in the status from 0 to 1 at input En (Ena-\nble) applies the start/stop level (Offset \"B\" + StSp) to \nthe output for 100 ms and starts the ramp operation \nto the selected level. \nA change in the status from 1 to 0 immediately sets \nthe current level to Offset \"B\", which makes output AQ \nequal to 0. \nSeI = 0: level 1 is selected. \nSeI = 1: level 2 is selected. \nA change in status of Sel causes the current level to \nstart changing to the selected level at the specified \nrate. \n228 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 229,
    "text": "Symbol in LOGO! \nWiring \nDescription \nLOGO! functions \n4.4 Special functions list - SF \nInput St \nParameter \nOutput AQ \nA change in the status from 0 to 1 at input St (Decel-\nerated Stop) causes the current level to decrease at a \nconstant rate until the start/stop level (Offset \"B\" + \nStSp) is reached. The start/stop level is maintained for \n100 ms and then the current level is set to Offset \"B\", \nwhich makes output AQ equal to 0. \nLevel 1 and Level 2:  \nlevels to be reached \nRange of values for each level:  \n-10000 to 20000 \nMaxL: \nmaximum value that must not be exceeded under any \ncircumstances. \nRange of values: -10000 to 20000 \nStSp: \nStart/Stop offset: value that is added to Offset \"B\" to \ncreate the start/stop level. If the Start/Stop offset is 0, \nthen the start/stop level is Offset \"B\". \n Range of values:  \n 0 to 20000 \nRate: \nacceleration with which level 1, level 2 or Offset is \nreached. Steps/seconds are issued. \n Range of values:  \n 1 to 10000 \nA: gain \n Range of values:  \n 0 to 10.00 \nB: offset \n Range of values:  \n -10000 to 10000 \np: number of decimals \n Range of values: \n 0, 1, 2, 3 \nRange of values for AQ: \n0 to 32767 \n(Current Level - Offset \"B\") / Gain \"A\" \nRange of values: \n0 to 32767 \nNote: \nWhen AQ is displayed in parameter mode or message \nmode, it is displayed as a scaled value, both on the \nLOGO! Base Module and LOGO!Soft Comfort (engi-\nneering units: current level). \nParameters L1, L2 \nThe analog values for the parameters L1 and L2 can be derived from another already-\nprogrammed function. You can use the actual values of the following functions:  \n•  Analog comparator (Page 201) (actual value Ax – Ay) \n•  Analog threshold trigger (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n229"
  },
  {
    "page": 230,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152) (current time Ta) \n•  Off-delay (Page 155) (current time Ta) \n•  On-/off-delay (Page 157) (current time Ta) \n•  Retentive on-delay (Page 159) (current time Ta) \n•  Wiping relay (pulse output) (Page 160) (current time Ta) \n•  Edge-triggered wiping relay (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway lighting switch (Page 168) (current time Ta) \n•  Multiple function switch (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Analog ramp (actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. For information on parameter defaults, \nrefer to the On-delay (Page 152) topic. \nParameter p (number of decimals) \nApplies only to the AQ, L1, L2, MaxL, StSp and Rate values displayed in a message text. \nTiming diagram for current level \n230 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 231,
    "text": "Functional description \nLOGO! functions \n4.4 Special functions list - SF \nIf the input En is set, then the function sets the current level to StSp + Offset \"B\" for 100 ms. \nThen, depending on the connection of Sel, the function runs from the level StSp + Offset \"B\" \nto either level 1 or level 2 at the acceleration set in Rate. \nIf the input St is set, the function runs to a level of StSp + Offset \"B\" at the acceleration set in \nRate. Then the function holds the level at StSp + Offset \"B\" for 100 ms. After 100 ms, the level \nis set to Offset \"B\". The scaled value (output AQ) is 0. \nIf the input St is set, the function can only be restarted after the inputs St and En have been \nreset. \nIf input Sel has been changed, depending on the connection of Sel, the function runs from \nthe current target level to the new target level at the rate that is specified. \nIf the input En is reset, the function immediately sets the current level to Offset \"B\". \nThe current level is updated every 100 ms. Note the following relationship between output \nAQ and the current level: \nOutput AQ = (current level - Offset \"B\" ) / Gain \"A\" \nNote \nFor further information on analog value processing, please refer to the Online Help for \nLOGO!Soft Comfort. \nSetting the Par parameter \nView in programming mode (example): \nView in parameter assignment mode: \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n231"
  },
  {
    "page": 232,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.30 \nPI controller \nShort description \nProportional-action and integral-action controllers. You can use both types of controller \nindividually or combined.  \nSymbol in LOGO! \nWiring \nDescription \nInput A/M \nInput R \nInput PV \nParameter \nOutput AQ \nSet the mode of the controller: \n1: automatic mode \n0: manual mode \nUse the input R to reset the output AQ. As long as this \ninput is set, the input A/M is disabled.  \nOutput AQ is set to 0. \nAnalog value: process variable, influences the output \nSP: set-value assignment \n Range of values:  \n -10,000 to 20,000 \nKC: gain \n Range of values:  \n 00.00 to 99.99 \nTI: integral time \n Range of values:  \n 00:01m to 99:59 m \nDir: action direction of the controller  \n Range of values:  \n + or - \nMq: value from AQ with manual mode \n Range of values:  \n 0 to 1,000 \nMin: minimum value for PV \n Range of values:  \n -10,000 to 20,000 \nMax: maximum value for PV \n Range of values:  \n -10,000 to 20,000 \nA: gain \n Range of values:  \n -10.00 to 10.00 \nB: offset \n Range of values:  \n -10,000 to 10,000 \np: number of decimals \n Range of values: \n 0, 1, 2, 3 \nThis special function has an analog output (= manipu-\nlated variable). This output can only be connected \nwith analog inputs, analog flags, analog outputs or \nnetwork analog outputs. \nRange of values for AQ: \n0 to 1,000 \n232 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 233,
    "text": "Parameters SP and Mq \nLOGO! functions \n4.4 Special functions list - SF \nThe set-value SP and the value for Mq can be provided by another already-programmed \nfunction. You can use the actual values of the following functions:  \n•  Analog comparator (Page 201) (actual value Ax – Ay) \n•  Analog threshold trigger (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152) (current time Ta) \n•  Off-delay (Page 155) (current time Ta) \n•  On-/off-delay (Page 157) (current time Ta) \n•  Retentive on-delay (Page 159) (current time Ta) \n•  Wiping relay (pulse output) (Page 160) (current time Ta) \n•  Edge-triggered wiping relay (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway lighting switch (Page 168) (current time Ta) \n•  Multiple function switch (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  PI controller (actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. For information on parameter defaults, \nrefer to the On-delay (Page 152) topic. \nParameters KC, TI \nPlease note the following circumstances:  \n• \n• \nIf parameter KC has value 0, the \"P\" function (proportional control) will not be executed. \nIf parameter TI has value 99:59 m, the \"I\" function (integral-action control) will not be \nexecuted. \nParameter p (number of decimals) \nApplies only to the PV, SP, Min and Max values displayed in a message text. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n233"
  },
  {
    "page": 234,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nTiming diagram \nThe nature, manner and speed with which the AQ changes depend on the parameters KC and \nTI. Thus, the course of AQ in the diagram is merely an example. A control action is \ncontinuous; therefore the diagram portrays just an extract. \n1.  A disturbance causes the PV to drop, as Dir is positioned upwards, AQ increases until PV \ncorresponds again to SP. \n2.  A disturbance causes the PV to drop, as Dir is positioned downwards, AQ decreases until PV \ncorresponds again to SP. \nIt is not possible to change the direction (Dir) at runtime of the function. The change is \nshown here for illustrative purposes only. \n3.  As AQ is set to 0 by means of the input R, PV changes. This is based on the fact that PV \nincreases, which on account of Dir = upwards causes AQ to drop. \nFunctional description \nIf the input A/M is set to 0, then the special function issues output AQ with the value that you \nset with parameter Mq. \nIf the input A/M is set to 1, then automatic mode commences. As an integral sum the value \nMq is adopted, the controller function begins the calculations. \nNote \nFor further information on the controller basics, please refer to the Online Help for LOGO!Soft \nComfort. \nThe updated value PV is used to calculate in the formulas: \n234 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 235,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nUpdated value PV = (PV • gain) + offset \n• \n•  Dir = upwards (+) (timing diagram numbers 1. and 3.) \nIf the updated value PV = SP, then the special function does not change the value of AQ. \n– \n– \nIf the updated value PV > SP, then the special function reduces the value of AQ. \nIf the updated value PV < SP, then the special function increases the value of AQ. \n•  Dir = downwards (-) (timing diagram number 2.) \n– \n– \nIf the updated value PV > SP, then the special function increases the value of AQ. \nIf the updated value PV < SP, then the special function reduces the value of AQ. \nWith a disturbance, AQ continues to increase / decrease until the updated value PV again \ncorresponds to SP. The speed with which AQ changes depends on the parameters KC and TI. \nIf the input PV exceeds the parameter Max, then the updated value PV is set to the value of \nMax. If the PV falls short of the parameter Min, then the updated value PV is set to the value \nof Min. \nIf the input R is set to 1, then the AQ output is reset. As long as R is set, the input A/M is \ndisabled. \nSampling time \nParameter sets \nThe sampling time is fixed at 500 ms. \nFor more information and application examples with application-related parameter sets for \nKC, TI and Dir, refer to the Online Help for LOGO!Soft Comfort. \nSetting the Par parameter \nView in programming mode (example): \nView in parameter assignment mode: \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n235"
  },
  {
    "page": 236,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.31 \nPulse width modulator (PWM) \nShort description \nParameter T \nThe Pulse Width Modulator (PWM) instruction modulates the analog input value Ax to a \npulsed digital output signal. The pulse width is proportional to the analog value Ax.  \nSymbol in LOGO! \nWiring \nDescription \nInput En \nInput Ax \nParameter \nOutput Q \nA positive edge (0 to 1 transition) at input En enables \nthe PWM function block. \nAnalog signal to be modulated to a pulsed digital \noutput signal. \nA: gain \n Range of values: -10.00 to 10.00 \nB: zero offset \n Range of values: 10,000 to 10,000 \nT: periodic time over which the digital output is modu-\nlated \np: number of decimals \n Range of values: 0, 1, 2, 3 \nMin: \nRange of values: -20,000 to 20,000 \nMax: \nRange of values: -20,000 to 20,000 \nQ is set or reset for the proportion of each time period \naccording to the proportion of the standardized value \nAx to the analog value range. \nNote the defaults of the T parameters listed in topic Time response (Page 143). \nThe periodic time T can be provided by the actual value of another already-programmed \nfunction. You can use the actual value of the following functions:  \n•  Analog comparator (Page 201) (actual value Ax – Ay) \n•  Analog threshold trigger (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152) (current time Ta) \n236 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 237,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  Off-delay (Page 155) (current time Ta) \n•  On-/off-delay (Page 157) (current time Ta) \n•  Retentive on-delay (Page 159) (current time Ta) \n•  Wiping relay (pulse output) (Page 160) (current time Ta) \n•  Edge-triggered wiping relay (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway lighting switch (Page 168) (current time Ta) \n•  Multiple function switch (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. The timebase is configurable. For \ninformation on valid ranges and parameter defaults, refer to the On-delay (Page 152) topic. \nParameters p (number of decimals) \nParameter p applies only to the display of the Ax value in a message text. \nFunctional description \nThe function reads the value of the signal at the analog input Ax.  \nThis value is multiplied by the value of parameter A (gain). Parameter B (offset) is added to \nthe product, as follows:  \n(Ax • Gain) + Offset = Actual value Ax \nThe function block calculates the proportion of the actual value Ax to the range. The block \nsets the digital output Q high for the same proportion of the T (periodic time) parameter, and \nsets Q low for the remainder of the time period. \nExamples with timing diagrams \nThe following examples show how the PWM instruction modulates a digital output signal \nfrom the analog input value: \nExample 1 \nAnalog input value: 500 (range 0 to 1,000) \nPeriodic time T: four seconds \nThe digital output of the PWM function is 2 seconds high, 2 seconds low, 2 seconds high, 2 \nseconds low and continues in that pattern as long as parameter \"En\" = high. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n237"
  },
  {
    "page": 238,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nExample 2 \nAnalog input value: 300 (range 0 to 1,000) \nPeriodic time T: 10 seconds \nThe digital output of the PWM function is three seconds high, seven seconds low, three \nseconds high, seven seconds low and continues in that pattern as long as parameter \"En\" = \nhigh. \nCalculation rule \nQ = 1, for (Ax - Min)/ (Max - Min) of time period T, when Min < Ax < Max. \nQ = 0, for PT - [ (Ax - Min) / (Max - Min) ] of periodic time T. \nNote: Ax in this calculation refers to the actual value Ax as calculated using the Gain and \nOffset. \nSetting the Par Parameter \nThe following illustration shows the view in programming mode that corresponds to the first \nexample: \nView in parameter assignment mode: \n238 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 239,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.32 \nMathematic instruction \nShort description \nThe mathematic instruction block calculates the value AQ of an equation formed from the \nuser-defined operands and operators.  \nSymbol in LOGO! \nWiring \nDescription \nInput En \nParameter \nA change in the status from 0 to 1 at input En (Ena-\nble) enables the mathematic instruction function \nblock. \nV1: first operand value \nV2: second operand value \nV3: third operand value \nV4: fourth operand value \nOp1:  first operator \nOp2:  second operator \nOp3:  third operator \nOperator Prio: priority of the operands \nQen→0:  \n 0: reset value of AQ to 0 when En=0 \n 1: retain last value of AQ when En=0 \np: number of decimals \n Range of values: 0, 1, 2, 3 \nThe output AQ is the result of the equation formed \nfrom the operand values and operators. AQ will be set \nto 32767 if a divide by 0 or overflow occurs, and -\n32768 if a negative overflow (underflow) occurs. \nOutput AQ \nParameters V1 to V4 \nAnother already-programmed function can provide the analog values for the parameters V1 \nto V4. You can use the actual values of the following functions:  \n•  Analog comparator (Page 201) (actual value Ax – Ay) \n•  Analog threshold trigger (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n239"
  },
  {
    "page": 240,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152) (current time Ta) \n•  Off-delay (Page 155) (current time Ta) \n•  On-/off-delay (Page 157) (current time Ta) \n•  Retentive on-delay (Page 159) (current time Ta) \n•  Wiping relay (pulse output) (Page 160) (current time Ta) \n•  Edge-triggered wiping relay (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway lighting switch (Page 168) (current time Ta) \n•  Multiple function switch (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Mathematic instruction (actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number. For information on parameter defaults, \nrefer to the On-delay (Page 152) topic. \nNote \nIf the analog value for parameter V1, V2, V3 or V4 is derived from another already-\nprogrammed function whose actual value exceeds the value range for V1 to V4, LOGO! will \ndisplay the limit value -32768 if the value is less than the lower range or 32767 if the value is \ngreater than the upper range. \nParameters p (number of decimals) \nParameter p applies only to the display of Value1, Value2, Value3, Value4 and AQ in a \nmessage text. \nFunctional description \nThe mathematic instruction function combines the four operations and three operators to \nform an equation. The operator can be any one of the four standard operators: +, -, *, or /. \nThe priority of operators is determined by \"( )\" and \"[ ]\", in which \"( )\" has a higher priority. \nThe operand values can reference another previously-defined function to provide the value. \nThe mathematic instruction function rounds the result to the nearest integer value. \nThe number of operand values is fixed at four and the number of operators is fixed at 3. If \nyou need to use fewer operands, use constructions such as + 0 or * 1 to fill the remaining \nparameters. \n240 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 241,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nYou can also configure the behavior of the function when the Enable parameter En=0. The \nfunction block can either retain its last value, or be set to 0. If the parameter Qen → 0 = 0, \nthen the function sets AQ to 0 when En=0. If the parameter Qen → 0 = 1, then the function \nleaves AQ at its last value when En=0. \nPossible errors: zero division and overflow \nIf the mathematic instruction function block execution results in zero division or overflow, it \nsets internal bits that indicate the type of error that occurred. You can program a mathematic \ninstruction error detection function block in your circuit program to detect these errors, and \nto control the program behavior as needed. You program one mathematic instruction error \ndetection function block to reference one specific mathematic instruction function block. \nExamples \nThe following tables show some simple example mathematic instruction block parameters, \nand the resulting equations and output values: \nV1 \n12 \nOp1 \n(Priority) \n[+] \nEquation: [12 + (6 / 3)] - 1 \nResult: 13 \nV1 \n2 \nOp1 \n(Priority) \n+ \nEquation: 2 + [3 * (1 + 4)] \nResult: 17 \nV1 \nOp1 \n(Priority) \n100 \n(-) \nV2 \n6 \nV2 \n3 \nV2 \n25 \nEquation: (100 - 25) / [2 + 1] \nResult: 25 \nOp2 \n(Priority) \n(/) \nOp2 \n(Priority) \n[*] \nOp2 \n(Priority) \n/ \nV3 \n3 \nV3 \n1 \nV3 \n2 \nOp3 \n(Priority) \n- \nOp3 \n(Priority) \n(+) \nOp3 \n(Priority) \n[+] \nV4 \n1 \nV4 \n4 \nV4 \n1 \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n241"
  },
  {
    "page": 242,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nSetting the Par parameter \nThe following illustration shows the view in programming mode that corresponds to the first \nexample [12 + (6 / 3)] - 1: \nView in parameter assignment mode: \n4.4.33 \nMathematic instruction error detection \nShort description \nThe mathematic instruction error detection block sets an output if an error has occurred in \nthe referenced Mathematic instruction (Page 239) function block.  \nSymbol in LOGO! \nWiring \nDescription \nInput En \nInput R \nParameter \nOutput Q \nA change in the status from 0 to 1 at input En (Ena-\nble) enables the mathematic instruction error detec-\ntion block.  \nA signal at input R resets the output. \nMathBN: block number of a mathematic instruction \nErr: ZD: divide by 0 error \n OF: overflow error \n ZD/OF: (divide by 0 error) OR  \n (overflow error) \nAutoRst: reset the output before the next execution of \nthe mathematic instruction error function block. Y = \nyes; N = no \nQ is set high if the error to detect occurred in the last \nexecution referenced mathematic instruction function \nblock. \nParameter MathBN \nThe value for the MathBN parameter references the block number of an already-programmed \nmathematic instruction function block.  \n242 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 243,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nFunctional description \nThe mathematic instruction error detection block sets the output when the referenced \nmathematic instruction function block has an error. You can program the function to set the \noutput on a zero division error, an overflow error, or when either type of error occurs. \nIf AutoRst is set, the output is reset prior to the next execution of the function block. If \nAutoRst is not set, then whenever the output is set it remains set until the mathematic \ninstruction error detection block is reset with the R parameter. In this way, even if the error \nsubsequently clears, the circuit program still has knowledge that an error did occur at some \npoint. \nIn any scan cycle, if the referenced mathematic instruction function block executes before \nthe mathematic instruction error detection function block, the error is detected in the same \nscan cycle. If the referenced mathematic instruction function block executes after the \nmathematic instruction error detection function block, the error is detected in the next scan \ncycle. \nMathematic instruction error detection logic table \nIn the table below, Err represents the parameter of the mathematic instruction error \ndetection instruction that selects which type of error to detect. ZD represents the zero \ndivision bit set by the mathematic instruction at the end of its execution: 1 if the error \noccurred, 0 if not. OF represents the overflow bit set by the mathematic instruction: 1 if the \nerror occurred, 0 if not. The ZD/OF Err parameter represents the logical OR of the zero \ndivision bit and overflow bit of the referenced mathematic instruction. Q represents the \noutput of the mathematic instruction error detection function. An \"x\" indicates that the bit \ncan be either 0 or 1 with no influence on the output. \nErr \nZD \nZD \nOF \nOF \nZD/OF \nZD/OF \nZD/OF \nZD/OF \nZD \n1 \n0 \nx \nx \n1 \n0 \n1 \n0 \nOF \nx \nx \n1 \n0 \n0 \n1 \n1 \n0 \nQ \n1 \n0 \n1 \n0 \n1 \n1 \n1 \n0 \nIf the MathBN parameter is null, then the output Q is always 0. \nSetting the Par parameter \nThe parameters MathBN, AutoRst, and Err can be set in programming mode or parameter \nassignment mode. \nView in programming mode (example): \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n243"
  },
  {
    "page": 244,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nView in parameter assignment mode (example): \n4.4.34 \nAnalog filter \nShort description \nThe analog filter function smooths the analog input signal.  \nSymbol in LOGO! \nWiring \nDescription \nAx \nInput Ax is the analog input signal to be smoothed.  \nInput Ax is one of the following analog signals:  \n•  AI1 to AI8 (*) \n•  AM1 to AM64 \n•  NAI1 to NAI32 \n•  AQ1 to AQ8 \n•  NAQ1 to NAQ16 \n•  Block number of a function with analog output \nParameter \nSn (Number of samples) determines how many ana-\nlog values are sampled within the program cycles that \nare determined by the set number of samples. LOGO! \nsamples an analog value within every program cycle. \nThe number of program cycles is equal to the set \nnumber of samples.  \nPossible settings: \n8, 16, 32, 64, 128, 256 \nAQ is the average value of input Ax over the current \nnumber of samples.  \n* AI1 to AI8: 0 V to 10 V corresponds with 0 to 1000 (internal value). \nOutput AQ \n244 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 245,
    "text": "Timing diagram (example) \nLOGO! functions \n4.4 Special functions list - SF \nFunctional description \nThe function fetches the analog signal at input Ax based on the set number of samples (Sn) \nand outputs the average value.  \nNote \nThere are a maximum of eight analog filter function blocks available for use in the circuit \nprogram in LOGO!. \nSetting the Par parameter \nView in programming mode (example): \nView in parameter assignment mode (example): \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n245"
  },
  {
    "page": 246,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.35 \nMax/Min \nShort description \nThe Max/Min function records the maximum or minimum value of Ax.  \nSymbol in LOGO! \nWiring \nDescription \nEn \nS1 \nAx \nParameter \nOutput AQ \nA signal at input En (Enable) outputs an analog value \nto AQ, depending on the settings of parameters ERst \nand Mode. \nS1 functions only when the parameter Mode is set to \n2. \nIf Mode is set to 2, a change in status from 0 to 1 at \ninput S1 (selector) outputs the maximum value to AQ.  \nIf Mode is set to 2, a change in status from 1 to 0 at \nS1 outputs the minimum value to AQ.  \nInput Ax is one of the following analog signals:  \n•  AI1 to AI8 (*) \n•  AM1 to AM64 \n•  NAI1 to NAI32 \n•  AQ1 to AQ8 \n•  NAQ1 to NAQ16 \n•  Block number of a function with analog output \nMode: \nPossible settings:  \n0, 1, 2, 3 \nMode = 0: AQ = Min \nMode = 1: AQ = Max \nMode = 2 and S1= 0 (low): AQ = Min  \nMode = 2 and S1= 1 (high): AQ = Max \nMode = 3: AQ = Actual value of Ax \nERst (Enable Reset):  \nPossible settings:  \nERst = 0: disable reset \nERst = 1: enable reset \nRetentivity: \n/ = no retentivity \nR = the status is retentive \nThe function issues a minimum, maximum, or current \nvalue at AQ, depending on your configuration.  \n* AI1 to AI8: 0 V to 10 V corresponds with 0 to 1000 (internal value). \n246 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 247,
    "text": "Parameter Mode \nLOGO! functions \n4.4 Special functions list - SF \nThe actual value of another already-programmed function can provide the value for \nparameter Mode. You can use the actual values of the following functions: \n•  Analog comparator (Page 201) (actual value Ax – Ay) \n•  Analog threshold trigger (Page 196) (actual value Ax) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  On-delay (Page 152) (current time Ta) \n•  Off-delay (Page 155) (current time Ta) \n•  On-/off-delay (Page 157) (current time Ta) \n•  Retentive on-delay (Page 159) (current time Ta) \n•  Wiping relay (pulse output) (Page 160) (current time Ta) \n•  Edge-triggered wiping relay (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway lighting switch (Page 168) (current time Ta) \n•  Multiple function switch (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n•  Max/Min (actual value AQ) \n•  Threshold trigger (Page 193) (actual value Fre) \nSelect the required function by the block number.  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n247"
  },
  {
    "page": 248,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nTiming diagram (example) \nFunctional description \nERst = 1 and En = 0: the function sets the AQ value to 0.  \nERst = 1 and En = 1: the function outputs a value at AQ, depending on the settings of Mode \nand S1.  \nERst = 0 and En = 0: the function holds the value of AQ at the current value.  \nERst = 0 and En = 1: the function outputs a value at AQ, depending on the settings of Mode \nand S1.  \nMode = 0: the function sets AQ to the minimum value \nMode = 1: the function sets AQ to the maximum value \nMode = 2 and S1 = 0: the function sets AQ to the minimum value \nMode = 2 and S1 = 1: the function sets AQ to the maximum value \nMode = 3: the function outputs current analog input value.  \nSetting the Par parameter \nView in programming mode (example) \n248 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 249,
    "text": "View in parameter assignment mode (example) \nLOGO! functions \n4.4 Special functions list - SF \n4.4.36 \nAverage value \nShort description \nThe average value function calculates the average value of an analog input over a configured \ntime period.  \nSymbol in LOGO! \nWiring \nDescription \nEn \nR \nAx \nParameter \nA change in status from 0 to 1 transition at input En \nstarts the average value function.  \nA change in status from 1 to 0 at input En holds the \nanalog output value.  \nA signal at input R clears the analog output value. \nInput Ax is one of the following analog signals:  \n•  AI1 to AI8 (*) \n•  AM1 to AM64 \n•  NAI1 to NAI32 \n•  AQ1 to AQ8 \n•  NAQ1 to NAQ16 \n•  Block number of a function with analog output \nSt (Sampling time): you can set the timebase to s \n(seconds), d (days), h (hours), or m (minutes).  \nRange of values: \nSt = s: 1 to 59  \nSt = d: 1 to 365  \nSt = h: 1 to 23 \nSt = m: 1 to 59 \nSn (Number of samples):  \nRange of values: \nSt = s: 1 to St*100 \nSt = d: 1 to 32767 \nSt = h: 1 to 32767 \nSt = m and St ≤ 5 minutes: 1 to St*6000 \nSt = m and St ≥ 6 minutes: 1 to 32767 \nRetentivity: \n/ = no retentivity \nR = retentivity \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n249"
  },
  {
    "page": 250,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nSymbol in LOGO! \nWiring \nDescription \nOutput AQ \nOutputs the average value of input Ax over config-\nured time sampling period.  \n* AI1 to AI8: 0 V to 10 V corresponds with 0 to 1000 (internal value). \nTiming diagram (example) \nFunctional description \nThis function fetches the analog input signal according to both the set sampling time St and \nthe number of samples Sn and outputs the average value. A signal at R sets AQ to 0.  \nSetting the Par parameter \nView in programming mode (example): \n250 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 251,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.37 \nFloat/Integer Converter \nShort description \nLOGO! only can deal with integer. If you transfer some float from outer system by network \nwith S7/Modbus protocol, LOGO! cannot deal with it directly. With this Float /Integer \nConverter function block, you can convert a float to integer by dividing a resolution in the \nrange of values, and then the LOGO! can process the logic with this integer. If required, use \nInteger/Float Converter to convert the result into float and store it in the VM; and transfer the \nfloat to outer system with S7/Modbus protocol. You need to set a suitable resolution for the \ninput float in the parameter setting.  \nSymbol in LOGO! \nWiring \nDescription \nParameter \n•  Typ. : It specifies the type of input data. \n–  Float: it is a 32 bits single-precision float num-\nber; \n–  Double:it is a 64 bits double-precision float \nnumber. \n•  VM. : Variable Memory Address, starting address \nof float or double stored in VM. \nRange of values: \n–  For Float: 0-847 \n–  For Double: 0-843 \n•  Res. : Resolution, it’s a divider for output value. \nRange of values: 0.001 to 1000 \nExtended analog output for programming via parame-\nter reference. \n•  Used as a reference parameter of the other func-\ntion block. \n•  Signed 32 bits value. \n•  Range of values: -999,999,999 to 999,999,999. \nAQ is the analog output value. It has the following \nfeatures. \n•  Used as input value of the other function block. \n•  Signed 16 bit value. \n•  Range of values: -32768 to 32767. \nExtended analog \noutput eAQ \nOutput AQ \nFunctional description \nYou usually need both the blocks Float/Integer converter and Integer/Float converter to \ncomplete a task. A typical way to use these function blocks is: \n1.  Transfer the floats from outer system by network (with S7/Modbus protocol) and store them \nin VM. \n2.  Convert the floats stored in VM to integer by Float/Integer converter. \n3.  Process the integer with LOGO! BM. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n251"
  },
  {
    "page": 252,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.  Convert the result to floats by Integer/Float and store them in the VM. \n5.  Transfer the floats to outer system (with S7/Modbus protocol). \nCalculation rule  \nDefine Q =Data Input/Resolution \nAnalog output (AQ) \n• \n• \n• \nif -32768 ≤ Q ≤ 32767, the Analog output = Q. \nif the Q ≥ 32767, then Analog output = 32767. \nif the Q ≤ -32768, then Analog output = -32768. \nExtended analog output (eAq) \n• \n• \n• \nif -999,999,999 ≤ Q ≤ 999,999,999, the Extended analog output = Q. \nif the Q ≥ 999,999,999, then Extended analog output = 999,999,999. \nif the Q ≤ -999,999,999, then Extended analog output = -999,999,999. \nSetting the Par parameter \nView in programming mode (example): \nView in parameter assignment mode (example): \n252 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 253,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n4.4.38 \nInteger/Float Converter \nShort description \nLOGO! only can deal with integer. If you transfer some float from outer system by network \nwith S7/Modbus protocol, LOGO! cannot deal with it directly. With this Integer/Float \nConverter function block, you can convert an integer to float by multiplying a resolution in \nthe range of values, and stored it in VM, then you can transfer this result to the outer system \nthrough network. You need to set a suitable resolution for the output float in the parameter \nsetting.  \nSymbol in LOGO! \nWiring \nDescription \nInput Ax \nInput Ax is one of the following analog signals:  \n•  AI1 to AI8 (*) \n•  AM1 to AM16 (if 0BA7), or AM1 to AM64 (if 0BA8) \n•  NAI1 to NAI32 \n•  AQ1 to AQ2 (if 0BA7), or AQ1 to AQ8 (if 0BA8) \n•  NAQ1 to NAQ16 \n•  Block number of a function with analog output \nParameter \n•  Typ. : It specifies the type of output data. \n–  Float: it is a 32 bits single-precision float num-\nber; \n–  Double:it is a 64 bits double-precision float \nnumber. \n•  VM. : Variable Memory Address, starting address \nof float or double stored in VM: \n–  For Float: 0-847 \n–  For Double: 0-843 \n•  Res. : Resolution, it’s a multiplier for output value. \nRange of values: 0.001 to 1000 \nIf the analog input (Ax) is not available, you can as-\nsign a value to Extended analog input (eAQ) by input-\nting a value to the eAx field or referring to other FB's \nparameter.  \nRange of values: -999,999,999 to 999,999,999 \nExtended analog output for programming through \nparameter reference. \n•  Used as a reference parameter of the other func-\ntion block. \n•  Signed 32 bits value. \n•  Range of values: -999,999,999 to 999,999,999. \nAQ is the analog output value. It has the following \nfeatures. \n•  Used as input value of the other function block. \n•  Signed 16 bit value. \n•  Range of values: -32768 to 32767. \nExtended analog \ninput eAx \nExtended analog \noutput \neAQ \nOutput AQ \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n253"
  },
  {
    "page": 254,
    "text": "LOGO! functions \n4.4 Special functions list - SF \nSymbol in LOGO! \nWiring \nDescription \n* AI1 to AI8: 0 V to 10 V corresponds with 0 to 1000 (internal value). \nFunctional description \nYou usually need both the blocks Float/Integer converter and Integer/Float converter to \ncomplete a task. A typical way to use these function blocks is: \n1.  Transfer the floats from outer system by network (with S7/Modbus protocol) and store them \nin VM. \n2.  Convert the floats stored in VM to integer by Float/Integer converter. \n3.  Process the integer with LOGO! BM. \n4.  Convert the result to floats by Integer/Float and store them in the VM. \n5.  Transfer the floats to outer system(with S7/Modbus protocol). \nExtended analog input eAx \nThe eAx value can be provided by another already-programmed function: \n•  Analog comparator (Page 201) (actual value Ax- Ay) \n•  Analog amplifier (Page 208) (actual value Ax) \n•  Analog multiplexer (Page 226) (actual value AQ) \n•  Analog ramp (Page 228) (actual value AQ) \n•  Mathematic instruction (Page 239) (actual value AQ) \n•  PI controller (Page 232) (actual value AQ) \n•  Up/down counter (Page 186) (actual value Cnt) \n•  Analog filter (Page 244) (actual value AQ) \n•  Average value (Page 249) (actual value AQ) \n•  Max/Min (Page 246) (actual value AQ) \n•  On-delay (Page 152) (current time Ta) \n•  Off-delay (Page 155) (current time Ta) \n•  On-/off-delay (Page 157) (current time Ta) \n•  Retentive on-delay (Page 159) (current time Ta) \n•  Wiping relay (pulse output) (Page 160) (current time Ta) \n•  Edge-triggered wiping relay (Page 162) (current time Ta) \n•  Asynchronous pulse generator (Page 164) (current time Ta) \n•  Stairway lighting switch (Page 168) (current time Ta) \n•  Multiple function switch (Page 170) (current time Ta) \n•  Stopwatch (Page 183) (actual value AQ) \n254 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 255,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n•  Threshold trigger (Page 193) (actual value Ax) \n•  Analog threshold trigger (Page 196) (actual value Fre) \nSelect the required function by the block number. \nCalculation rule  \nFloat Value in VM address  \nFloat Value in VM address = Analog input x Resolution \nAnalog output (AQ) \n•  Analog input connector is connected: Analog output = Analog input \n•  Analog input connector isn’t connected: \n– \n– \n– \nif -32768 ≤ Extended analog input ≤ 32767, the Analog output = Extended analog \ninput. \nif the Analog input ≥ 32767, then Analog output = 32767. \nif the Analog input ≤ -32768, then Analog output = -32768. \nExtended analog output (eAQ):  \nIf the analog input connector is connected: Extended analog input = analog input. \n• \n•  Extended analog input connector isn’t connected: \n– \n– \n– \nif -999,999,999 ≤ Extended analog input ≤ 999,999,999, the Extended Analog Output \n= Extended analog input. \nif the Extended analog input ≥ 999,999,999, then Extended analog output = \n999,999,999. \nif the Extended analog input ≤ -999,999,999, then Extended analog output = -\n999,999,999. \nSetting the Par parameter \nView in programming mode (example): \nView in parameter assignment mode (example): \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n255"
  },
  {
    "page": 256,
    "text": "LOGO! functions \n4.4 Special functions list - SF \n256 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 257,
    "text": "Web server \n5 \nLOGO! 0BA8 has a built-in Web server which enables you to operate the LOGO! Base Module \nor the LOGO! TDE from a traditional PC or a mobile device.  \nIn this approach, you can access the LOGO! Base Module or the LOGO! TDE using a connected \ndevice (conventional PC, tablet or smart phone with Web browsing capabilities) through its IP \naddress.  \nThe Web server allows you to use the mouse pointer or the touch screen, depending on the \ndevice you are using, to perform fast and easy operations on the virtualized LOGO! Base \nModule and LOGO! TDE. \nLOGO! supports the following protocols for Web server communication: \n•  HTTP \n•  HTTPS (recommended) \nNote \nWhen you use the HTTPS protocol to access the Web server through port mapping on the \nrouter, the browser would remind you of privacy error. \nFor detailed information about security functions on LOGO!, see Chapter Security (Page 310). \n5.1 \nEnabling the Web server \nMake sure you have connected your PC or mobile device to the desired LOGO! Base Module \nor LOGO! TDE, and guarantee you have enabled the Web user access in LOGO!Soft Comfort \naccording to instructions in the user profile settings of the Online Help for LOGO!Soft \nComfort. \nInstall the LOGO! Root certificate  (Page 317)if you enabled HTTPS access for web server. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n257"
  },
  {
    "page": 258,
    "text": "Web server \n5.1 Enabling the Web server \nSupported network explorers \nThe LOGO! Web server supports the following OS and Web browsers: \n•  Windows \n–  Edge 90.0 to 126.0 \n–  Firefox 67.0 to 115.13 \n–  Google Chrome 63.0 to 126.0 \n–  Opera 84.0 to 125.0 \n•  Mac OS and IOS \n–  Apple Safari 12.1.2 to 15.6.1 \n–  Firefox 67.0 to 128.0 \n–  Google Chrome 70.0 to 126.0 \n–  Opera 84.0 to 111.0 \n•  Linux (64 bit) \n–  Firefox 91.8 to 115.13 \n–  Google Chrome 91.0 to 126.0 \n–  Opera 81.0 to 84.0 \nNote \nMake sure you do not disable cookies on your browser.  \nSupported devices \nThe LOGO! Web server supports the following communications devices when you use one of \nthe above explorers: \n•  Conventional PC \n•  Apple iPhone series \n•  Apple iPad series \n•  Smart phones and tablets with Android system with minimum version Android 2.0 \nSupported Web page language  \nThe LOGO! Web server supports the following Web page languages: \n•  German \n•  English \n• \nItalian \n•  French \n•  Spanish \n258 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 259,
    "text": "5.2 Logging on to the Web server \nWeb server \n•  Chinese Simplified \n•  Japanese \n5.2 \nLogging on to the Web server \nFollow the steps below to log on to the desired LOGO! Base Module.  \n1.  Open your Web browser. \n2.  Enter the IP address of your LOGO! Base Module in the IP address bar. \n3.  Press Enter key on your keyboard. The LOGO! Web server redirects you to the welcome \npage. \n4.  Select the account and enter the password. You can log on as Web user or Web guest user. \n5.  Select an appropriate language from the drop-down menu if needed. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n259"
  },
  {
    "page": 260,
    "text": "Web server \n5.2 Logging on to the Web server \n6.  Click or tap \"①\" to view the OSS Readme. \n  Note \nYou can view the OSS Readme without enabling the Web server. \n7.  If you want to view the LWE project deployed on BM after logon, select the \"②\" check box. \n8.  Enter the password. \n  Note \n•  You can only enable the Web server access or change the logon password using \nLOGO!Soft Comfort. For more information about setting the user password, refer to \nthe Online Help for LOGO!Soft Comfort. \n• \nIf you do not desire to enter the user name and password again at the next logon, you \ncan select the \"③\" check box. Make sure you do not set your browser to private mode, \nsince your browser does not record any browsing history or passwords in this mode. \n•  You can access one LOGO! Base Module from multiple LOGO! Web server clients, but \ndue to memory usage, this might also impact the performance of the connected Base \nModule. \n9.   Click or tap \"④\" to log on to the Web server.  \n  Note \n•  For remote access, the logon may take several seconds. \n• \nIf your logon fails, press or tap the refresh button on your browser (or press the \nkeyboard shortcut \"F5\" on the conventional PC) to try it again. \n260 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 261,
    "text": "5.3 Viewing LOGO! system information \nWeb server \n5.3 \nViewing LOGO! system information \nOnce logged in, the LOGO! Web server displays all the system information of the LOGO! Base \nModule including module generation, module type, firmware (FW) version, IP address, and \nmodule status.  \nNote \nThe firmware version in the above screen is listed for an example, your LOGO! device may be \nof a later version.  \n5.4 \nOperating the virtual module on the Web server \nThe LOGO! Web server enables you to do the following operations on the virtual LOGO! Base \nModule through LOGO! BM menu and the virtual LOGO! TDE through LOGO! TD menu.  \nOperating the keys on the virtual module \nIf you have previously programmed the cursor keys and function keys in your circuit program, \nyou can perform the following basic operations with these keys on the virtual LOGO! Base \nModule or LOGO! TDE: \nTo enable the functionality of the programmed cursor, click or tap the ESC key. Function keys \nare always enabled.    \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n261"
  },
  {
    "page": 262,
    "text": "Web server \n5.4 Operating the virtual module on the Web server \nYou can then proceed as follows: \n•  To enable pulse inputs,  click or tap the cursor key or function key concerned.   \n•  To enable continuous high-level signal input, continue to click the cursor keys or function \nkey, if you release the button,  the high-level signal will be lost. \n•  To disable the programmed cursor key or function key, click or tap the ESC key again. \n•  To disable the display of an active message as long as this message has been previously \nconfigured in LOGO!Soft Comfort as acknowledgeable, click or tap the OK key. \nViewing message text \nIf you have configured your message text on LOGO!Soft Comfort according to the \ninstructions in the Online Help for LOGO!Soft Comfort, you are then able to see them on the \nvirtual screen of the module. You can view the eastern characters in Web server in LOGO!Soft \nComfort V8.3 and later versions. \nClick or tap LOGO! BM or LOGO! TD on the left navigation bar and you can view active \nmessages on the virtual device.  \n•  On the LOGO! Base Module: \n262 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 263,
    "text": "5.4 Operating the virtual module on the Web server \nWeb server \n•  On the LOGO! TDE: \nYou can click or tap \n or \n to tick manually for available messages. \nNote \nThe \n and \n are gray, indicating they are not applicable in viewing message texts. \nViewing message text ticking \nIf you have configured message ticking settings on LOGO!Soft Comfort according to the \ninstructions in the Online Help for LOGO!Soft Comfort, you can see the message text ticking \nby lines or characters on the virtual LOGO! Base Module or LOGO! TDE.  \nChecking backlight color status \nIf you have configured backlight color settings on LOGO!Soft Comfort according to the \ninstructions in the Online Help for LOGO!Soft Comfort, you can see the same backlight effect \ndisplayed on the virtual LOGO! Base Module or LOGO! TDE.  \nSetting the configurable parameters \nIf you have configured to show certain parameters on LOGO! Base Module or LOGO! TDE \naccording to the instructions in the Online Help for LOGO!Soft Comfort, you can see them \ndisplayed on the screen.  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n263"
  },
  {
    "page": 264,
    "text": "Web server \n5.4 Operating the virtual module on the Web server \nDouble-click or double-tap on the displayed parameter to activate the parameter modification \ndialog. A parameter is grayed out when it is not editable.  \n•  On the LOGO! Base Module: \n•  On the LOGO! TDE: \nEnter the desired parameter value in line \"①\" on the above screens. In this example, enter \n\"20:00s\".  \n264 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 265,
    "text": "5.4 Operating the virtual module on the Web server \nWeb server \nMake sure you have strictly followed the example of your current value. Any inconsistency \nmay cause errors on the module.  \nClick or tap \"②\". The updated parameter is displayed.  \n•  On the LOGO! Base Module: \n•  On the LOGO! TDE: \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n265"
  },
  {
    "page": 266,
    "text": "Web server \n5.5 Viewing and editing variable memory tables \n5.5 \nViewing and editing variable memory tables \nThe LOGO! Web server allows you to check and modify variable memory tables on the Web \nbrowser.  \nFor complete description on the LOGO! variables, refer to the \"Parameter VM mapping\" \nsection of the Online Help for LOGO!Soft Comfort.  \nClick or tap \"①\" on the left navigation bar to show the variable table.  \nClick or tap \"②\" to add a new variable. Follow the steps below to set the variable.  \n1.  Choose a desired range. Web server displays the mapping address, variable type, display \nformat of the range. \n2.  Enter the new mapping address in the added empty column \"③\". \nThe \n indicates the variable is to be modified. \nThe \n indicates it is not editable. \nClick or tap \"④\" to apply the new mapping addresses. \n266 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 267,
    "text": "5.6 Viewing and uploading data log \nWeb server \n5.6 \nViewing and uploading data log \nThe LOGO! Web server allows you to view data log (Page 284) of LOGO! Base Module, and \nupload data log files into the connected PC. \nClick \"①\" to view the detailed information of the data log file. \nTo Upload certain data log files into the connected local PC, follow these steps: \n1.  Check the box of the displayed data log file you want to upload. You can select all files by \nchecking the box in the header of the table. \n2.  Click \"②\" to start the upload process. The uploaded data log files are saved in the default \ndirectory set by the web browser, and they are in .CSV format. You can open these files by \nMicrosoft Excel or a text editor. \n5.7 \nLogging off from the Web server \nTo log off from the Web server, click or tap the button on top of the left navigation bar .  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n267"
  },
  {
    "page": 268,
    "text": "Cloud IoT connection \nFunctions of LOGO! Cloud connection \n6 \nWith the LOGO! 8.3 (and later versions) product portfolio, you can access and work with \nLOGO! BM and its extension modules connected through public Cloud. With this new \nfunction, you can \n•  publish LOGO! BM data to the supported public IoT Cloud and MQTT brokers (for example, \nHiveMQ, EMQX, Mosquitto, ioBroker) as configured \n•  change LOGO! BM data remotely through the supported public IoT Cloud and MQTT \nbrokers \nBelow public IoT Cloud are supported: \n•  LOGO! 8.3 only supports AWS Cloud \n•  LOGO! 8.4 supports AWS, Azure, Alibaba Cloud \nNote \nFor LOGO! 8.3 BM, Cloud connection is available only when Cloud connection is configured \nand circuit diagram is in run mode. When circuit diagram switches to stop mode, the cloud \nconnection closes automatically. \nFor LOGO! 8.4 and later version BMs, Cloud connection is available when Cloud connection is \nconfigured and regardless of whether circuit diagram is in run or stop mode. Cloud data is \ntransferred when Cloud connection is configured and circuit diagram is in run mode. \nProtocols for the Cloud connection \nLOGO! 8.3 and later versions support the following protocols for communication with a Cloud \nserver: \n•  MQTT over Transport layer security (TLS), according to OASIS standard version 3.1 / 3.1.1 \nFor general MQTT broker connection, LOGO! 8.4 also supports MQTT over TCP (Transmission \nControl Protocol) after configured. \n268 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 269,
    "text": "6.1 \nLOGO! Cloud configuration \nCloud IoT connection \n6.1 LOGO! Cloud configuration \n LOGO! Cloud connection includes: \n•  Connection between the supported IoT Cloud and LOGO! BM (registered and configured \nby LOGO!Soft Comfort V8.3 or later version) \n•  Connection between deployed LWE project on AWS Elastic Beanstalk and LOGO! BM \n(deployed and configured by LOGO! Web Editor V1.1 or later version) \nNote \nOnly AWS Cloud is supported to deploy LWE projects as WebApp. \nAll deployed LWE projects are under your account and you can access these projects by URL \nwhich are provided by AWS.  \nNote \nThe data collected by AWS IoT can be used by other services only with your own AWS \naccount. And other AWS services or applications are also created by yourself. So all the data \nand applications are under your instance and belong to you. According to AWS rules, you can \nuse correct \"AWSAccessKeyId\" and \"AWSSecretKey\" to fetch data from IoT shadow by yourself \ntoo. \nFor LOGO! 8.4 and later version BM, you can also use AWS Temporary Credential Account \n(TVM) to establish AWS IoT Cloud connection. You can use correct \"AWSAccessKeyId\", \n\"AWSSecretKey\" and \"SessionToken\"to fetch data from IoT shadow by yourself. \nOn how to establish a Cloud connection to LOGO!, refer to section Tools -> Transfer -> Cloud \nSettings -> Cloud Connection Settings in LOGO!Soft Comfort Online Help.  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n269"
  },
  {
    "page": 270,
    "text": "Cloud IoT connection \n6.1 LOGO! Cloud configuration \nAWS Cloud configuration \nThe following picture shows the relationship and roles each part plays in AWS Cloud \nconfiguration.  \n①  Other AWS services  \n②  AWS rules \n⑨  Http/Https \n⑩  Deploy \n(https://docs.aws.amazon.com/iot/latest/devel\noperguide/iot-rules-tutorial.html) \n③  MQTT \n④  AWS IoT \n⑪  Configure connection and transfer \n⑫  LOGO!Soft Comfort \n⑤  AWS Elastic Beanstalk (Web server) \n⑬  LOGO! Base module \n⑥  Register \n⑭  Browser \n⑦  Transfer Data through MQTT \n⑮  LOGO! Web Editor \n⑧  Firewall \nNote \nAll data in Other AWS services, AWS IoT and AWS Elastic Beanstalk belong to the login \naccount. \nNote \nSiemens recommends you use standalone firewall to protect you LOGO! BM device. \n270 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 271,
    "text": "Azure/Alibaba Cloud configuration \nThe following picture shows the relationship and roles each part plays in Azure/Ali Cloud \nconfiguration.  \nCloud IoT connection \n6.1 LOGO! Cloud configuration \n①  Azure/Alibaba IoT Hub \n⑦  Configure connection and transfer \n②  Other services \n③  Azure/Alibaba rules \n④  LOGO!Soft Comfort \n⑤  Register \n⑥  LOGO! Base Module \nNote \n⑧  Firewall \n⑨  Transfer Data through MQTT \n⑩  Browser \n⑪  Http/Https \nSiemens recommends you use standalone firewall to protect you LOGO! BM device. \nMQTT configuration \nGeneral MQTT can be used to connect LOGO! BM to other Clouds/Servers that support MQTT. \nYou cannot register IoT things/devices for these Clouds/Servers on LOGO!Soft Comfort, but \nyou can configure general MQTT on LOGO!Soft Comfort. \nNote \nLOGO! BM only supports JSON format, therefore, only general MQTT which support JSON \nformat can establish IoT connection with LOGO! BM and transfer data. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n271"
  },
  {
    "page": 272,
    "text": "Cloud IoT connection \n6.1 LOGO! Cloud configuration \nThe following picture shows the relationship and roles each part plays in MQTT configuration.  \n①  MQTT broker \n②  Other services \n③  Cloud/Server specific rules \n④  LOGO!Soft Comfort \n⑤  LOGO! Base Module \nNote \n⑥  Configure connection and transfer \n⑦  Transfer Data through MQTT \n⑧  Firewall \n⑨  Browser \n⑩  Http/Https \nSiemens recommends you use standalone firewall to protect you LOGO! BM device. \n272 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 273,
    "text": "Cloud IoT connection \n6.2 Secure Cloud connection \n6.2 \nSecure Cloud connection \nSecure Cloud connection to AWS \nWith LOGO!Soft Comfort 8.3 or later version, you can register LOGO! BM and download the \nAmazon Root CA Certificate to LOGO! BM. LOGO! BM saves the certificates for Cloud and \ndevices in it. LOGO! BM establishes connection to AWS through TLS (Transport Layer \nSecurity). \nOn how to register LOGO! BM and download the Amazon Root CA certification, refer to \nChapter Tool -> Transfer -> Cloud Settings -> Cloud Connection Settings in LOGO!Soft \nComfort Online Help. \nLOGO!Soft Comfort 8.3 (or later version) creates the AWS Cloud certificate as follows: \n①  LOGO!Soft Comfort connects to LOGO! BM and \ngets the certificate signing request (CSR). \n②  LOGO!Soft Comfort connects to AWS through \nHTTPS and send the CSR to AWS. \n③  AWS returns the signed certificate to LOGO!Soft \nComfort. \n④  LOGO!Soft Comfort downloads certificate to LOGO! \nBM. \n⑤  LOGO! BM connects to AWS through encrypted \nchannel. \nNote \nIf the Cloud security configuration is out of date or invalid, you should reconfigure it through \nLOGO!Soft Comfort. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n273"
  },
  {
    "page": 274,
    "text": "Cloud IoT connection \n6.2 Secure Cloud connection \nSecure Cloud connection to Azure/Alibaba \nLOGO! 8.4 supports Azure/Alibaba IoT Cloud connection. LOGO! BM builds the secure \nconnection with Azure/Alibaba as follows: \n① \n② \nLOGO!Soft Comfort downloads Azure/Alibaba CA certificate to LOGO! Base Module. \nLOGO! Base Module connects to Azure/Alibaba through encrypted channel. \nSecure Cloud connection to general MQTT \nLOGO! 8.4 supports general MQTT connection modes as follows: \nConnection mode \nDescription \nTCP \nTLS without authentica-\ntion \nTLS one-way \nTLS two-way \nData transfer channel is not encrypted. \nData transfer channel is encrypted, but both server and client are not au-\nthenticated. Siemens doesn't recommend you use this connection mode as \nconnection is not secure enough. \nData transfer channel is encrypted, and only the client authenticates the \nserver.  \nData transfer channel is encrypted, and both server and client are authenti-\ncated. \n274 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 275,
    "text": "Cloud IoT connection \n6.3 AWS Cloud data format \nWhen you use TCP or TLS without authentication connection mode, LOGO! Base Module \nconnects to the Cloud directly. When you use TLS one-way or two-way mode, the secure \nconnection is as follows: \n① \nTLS one-way: LOGO!Soft Comfort downloads server's CA certificate to LOGO! Base Module. \nTLS two-way: LOGO!Soft Comfort downloads server's CA certificate as well as registered device's \nkey and certificate to LOGO! Base Module. \n② \nTLS one-way/two-way: LOGO! Base Module connects to server through encrypted channel. \n6.3 \nAWS Cloud data format \nCustomized format for LOGO! JSON document \nLOGO! Base Module publishes data to the supported IoT Cloud with its device shadow. A \ndevice's shadow is a JSON document that is used to store and retrieve current state \ninformation for a device in the Cloud. Each device's shadow is uniquely identified by the \nname of the corresponding thing. You can use the shadow to get and set the state of LOGO! \nBM over MQTT, regardless of whether the LOGO! BM is connected to the Internet. If BM is not \nconnected to internet, when Cloud sends data to the BM, the data is saved in buffer and will \nbe send to the BM when it is connected to internet. \nSiemens customized the format of JSON document for LOGO! BM. When you change the \nvalues in the shadow of LOGO! BM, follow the customized format. Otherwise, LOGO! BM \nignores the changes. \nLOGO! JSON documents have the following format: \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n275"
  },
  {
    "page": 276,
    "text": "Cloud IoT connection \n6.3 AWS Cloud data format \n\"range.sub_range.data_type:start_addr-number\":\"value\" \nVaria-\nbles \nMandatory \nor not? \nDescription \nrange \nYes \nsub_ran\nge \nda-\nta_type \nNo \nNo \nYes \nstart_ad\ndr \nnumber  Yes \nYes \nvalue \nRange of a block type. \nSupport I, Q, M, AI, AQ, AM, NI, NQ, NAI, NAQ, V, VB, VX, VR, VW, VD Cursors \nkey (CK), function key (FK), shift register (SR). All range should be capital-\nized. \nReserved \n2 \n1 \nbyte \nbit \nThe start address of data. \n4 \nword \n6 \ndouble word \nThe length of data value. The unit depends on data_type. \nThe value of data. It is hex string. \nBit range \nWord range \nV range \nAI, AM, AQ, NAI, NAQ  V \nI, Q, M, NI, NQ, \nCursors key (CK), \nFunction key (FK)  \nReserved \nRange shift regis-\nter  \nShift register (SR) \nVaria-\nbles \nrange  \nsub_rang\ne \nda-\nta_type \nstart_add\nr \n1  \n4  \n1 to n \n1 to n \n1, 2, 4, 6 \ndefault value is 2. \n0 to n \nIf the data type is 1 \n(bit), the starts ad-\ndress starts from 0.0. \nOtherwise, the start \naddress starts from 0. \n1 to n+1 \n1  \n1.1 to n.8 \n1 to 8n \nnumber \n1 to n \n1 to n \nExample  \n•  Bit range: Q1~Q2:11. Start_addr = Q1, number = 2. Format: \"Q..:1-2\":\"03\" or \"Q..1:1-\n2\":\"03\" \n•  Word range: AI1~AI4: 0x1111222233334444 Start_addr = AI2, number = 2. Format: \n\"AI..4:2-2\":\"22223333\" or \"AI..:2-2\":\"22223333\" \n•  V range: V0~V8: 001122334455667788 Start_addr = V1.1, number = 3. Format: \n\"V..1:1.1-3\":\"01\" Start_addr = VB0, number = 2. Format: \"V..2:0-2\":\"0011\" or \"V..:0-\n2\":\"0011\" Start_addr = VW2, number = 2. Format: \"V..4:2-2\":\"22334455\" Start_addr = VD3, \nnumber = 1. Format: \"V..6:3-1\":\"33445566\" \n•  SR1.1~S2.8: 1134 Start_addr = SR1.1, number = 3. Format: \"SR..1:1.1-3\":\"01\" or \"SR..:1.1-\n3\":\"01\" \n276 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 277,
    "text": "Cloud IoT connection \n6.3 AWS Cloud data format \nCloud variable parsing strategy \n• \n• \n• \n• \n• \nIf the value field is not byte-aligned (odd characters), add '0' before the first character to \nalign its bytes. \nExample: \"Q..1:1-2\":\"3\" → \"Q..1:1-2\":\"03\" \nIn a left-aligned manner, BM parses each element specified by key (WORD,DWROD) \nExample: \"AI..:2-2\":\"22223333\" → AI2: 0x2222; AI3: 0x3333 \nIf the length of value is smaller than that specified by key, the values of the remaining \nelements are '0' by default. \nExample: \"V..2:0-2\":\"11\" → VB0: 0x11; VB1: 0x00 \nIf the length of the last element of value does not meet the length of a single element, fill \n'0' in the MSB (Most Significant Bit). \nExample: 'V..6:3-1\":\"334455\" → VD3: 0x00334455  \n \"V..6:3-2\":\"334455667788\" → VD3: 0x33445566; VD4: 0x00007788 \nIf the length of value is larger than the length specified by key, the data of extra length is \ndiscarded. \nExample: \"V..6:3-2\":\"33445566778899AA001122\" → VD3: 0x33445566; VD4: \n0x778899AA \nGeneral integer array format \nLOGO! 8.4 and later versions BM also support integer array format for Cloud data transfer. \nInteger array follows below format: \n\"{name}\":{ \n \"desc\":\"{range}-{type}-{start address}-{count}\", \n \"value\":[signed decimal, signed decimal ......] \n} \nVariables \n{name} \n{range} \nYes \nYes \n{start address}  Yes \n{count} \nYes \n{type} \nYes \nMandatory or not \nDescription \nYou can configured it through \"Cloud Data Transfer \nSettings\" in LOGO!Soft Comfort. \nRange of a block type. \nSupport I, Q, M, AI, AQ, AM, NI, NQ, NAI, NAQ, V, VB, \nVX, VR, VW, VD Cursors key (CK), function key (FK), \nshift register (SR). All range should be capitalized. \nThe start address of data. \nThe length of data value.  \nIt can be bit, byte, word or dword. \n\"value\" is represented as an array of signed decimal integers, and the number of integers is \nthe same with {count} in \"desc\". \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n277"
  },
  {
    "page": 278,
    "text": "Cloud IoT connection \n6.3 AWS Cloud data format \nExample: \n•  Bit range: Q1-Q2:11. Start address = Q1, number = 2. Format: \"desc\": \"Q-bit-1-2\", \"value\": \n[1, 1] \n•  Word range: AI1-AI4: 0x1111222233334444. Start address = AI2, number = 2. Format: \n\"desc\": \"AI-word-2-2\", \"value\": [8738, 13107] \n•  V range: V0-V8: 0x001122334455667788. Start address = V1.1, number = 3. Format: \n\"desc\": \"V-bit-1.1-3\", \"value\": [1, 0, 0]. Start address = VB0, number = 2, Format: \"desc\": \"V-\nbyte-0-2\", \"value\": [0, 17]. Start address = VW2, number = 2, Format: \"desc\": \"V-word-2-2\", \n\"value\": [8755, 17493]. Start address = VD3, number = 1, Format: \"desc\": \"V-dword-3-1\", \n\"value\": [860116326] \n•  SR1.1-S2.8: 0x1134. Start address = SR1.1, number = 3. Format: \"desc\": \"SR-bit-1.1-3\", \n\"value\": [1, 0, 0] \nCloud variable parsing strategy \n• \n• \n• \nIf the length of value array is smaller than that specified by count in “desc”, the values of \nthe remaining elements are unchanged. \nExample: \"desc\": \"V-byte-0-2\", \"value\": [3] → VB0: 0x11; VB1: 0x00  \nIf the length of value array is larger than that specified by count in “desc”, the data of \nextra length is discarded. \nExample: \"desc\": \"V-dword-3-2\", \"value\": [860116326, 2005440938, 4386] → VD3: \n0x33445566; VD4: 0x778899AA \nIf some values in array are out of range specified by type, these values are ignored. \nExample: \"desc\": \"V-word-100-3\", \"value\": [100,40000,60] (40000 is out of range: -32768 \nto 32767) → VW100: 0x64; VW101: unchanged; VW102: 0x3C \nSend data to broker \nAccording to the configuration in Cloud Data Transfer Settings in LOGO!Soft Comfort, LOGO! \nBM sends data to broker only when it's in RUN mode. To learn more about cloud data transfer \nconfiguration, refer to section Tools -> Transfer -> Cloud Settings -> Cloud Data Transfer \nSettings in LOGO!Soft Comfort Online Help. \nWhen LOGO! BM is set from STOP to RUN mode, BM publishes below messages to the public \ntopic: \n•  Clean broker shadow caches: \n{ \n \"state\": { \n \"reported\": null \n } \n} \n•  Send data format version information to parse data: \n{ \n \"state\": { \n \"reported\": { \n \"$style\": 1 \n278 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 279,
    "text": "Cloud IoT connection \n6.3 AWS Cloud data format \n } \n } \n} \nWhen LOGO! BM is in RUN mode, BM publishes LOGO! time data value every 10 seconds. The \nLOGO! time data value can be concluded in a message that contains other data values. The \nfollowing are examples of messages containing LOGO! time data value: \n•  LOGO! time data value in hex string format (Compatible to 8.3 cloud data format): \n{ \n \"state\": { \n \"reported\": { \n \"I..1:1-1\": \"00\", \n \"V..2:990-6\": \"282303060313\" \n } \n } \n} \n•  LOGO! time data value in integer array format: \n{ \n \"state\": { \n \"reported\": { \n \"I\": { \n \"desc\": \"I-bit-1-1\", \n \"value\": [ \n 0 \n ] \n }, \n \"$logotime\": 1678072448 \n } \n } \n} \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n279"
  },
  {
    "page": 280,
    "text": "UDF (User-Defined Function) \nUser-Defined Function (UDF)  \n7 \nLOGO!Soft Comfort provides you with a UDF (User-Defined Function) editor for creating \ncircuit programs. You can save circuit programs created in the UDF editor as individual UDF \nblocks for use in a circuit program in the UDF or FBD editor.  \nA UDF block is a preconfigured circuit program that you create. You can add it to an existing \ncircuit program as you do with a function block. If the circuit program in LOGO!Soft Comfort \nalready contains a UDF, after transferring the program from LOGO!Soft Comfort to a LOGO! \n0BA8, you can edit the elements connected to this UDF from the module. \nFor a detailed description of the UDF configuration in LOGO!Soft Comfort, refer to the Online \nHelp for LOGO!Soft Comfort. \nEditing elements connected to a UDF block \nYou can neither create a UDF block from LOGO! 0BA8, nor edit the members of the block. \nYou can only edit elements connected to the inputs or outputs of a UDF block or edit its \nparameter settings. \nNote \nEach UDF block has a maximum of eight inputs and four outputs, dependent upon your \nconfiguration in LOGO!Soft Comfort. \nEditing elements to the inputs of a UDF block \n1.  Switch LOGO! to programming mode. \n2.  Select \"①\" on the main menu: Press \n3.  Confirm \"①\": Press OK \n or \n4.  Select \"②\": Press \n or \n280 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 281,
    "text": "UDF (User-Defined Function) \n5.  Press OK twice to enter circuit program edit mode. A \"U\" identifies a UDF block. \"U1\" refers \nto the first UDF block. The following display shows you an example of the circuit program \nthat contains a UDF block configured from LOGO!Soft Comfort. \n6.  Move the cursor to \"U1\": Press \n7.  Press OK to enter the screen form for the first UDF block \"U1\". To select another element, \n or \n. \n, \n,\npress the cursor keys. \n8.  Position the cursor on the selected input (\"I1\" in this example) and press OK. The cursor \nappears in a flashing solid square. If you want to change the first input to another element, \npress \n or \n. \n9.  Confirm your selection by pressing OK. The first input of \"U1\" is now changed. \nEditing elements to the outputs of a UDF block \nIf LOGO! shows the following screen form as shown in the above Step 5 and you want to \nchange \"Q1\" to another element, follow the steps below: \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n281"
  },
  {
    "page": 282,
    "text": "UDF (User-Defined Function) \n1.  Press OK and LOGO! shows the following display: \n2.  Move the cursor to \"In\" by pressing \n. Press OK and the cursor appears in a flashing solid \nsquare. You can change the input to \"U1.1\" (\".1\" refers to the first output of the UDF block \nthat is connected to \"Q1\") by pressing or\n and LOGO! shows the following display: \n3.  Confirm your selection by pressing OK. Press ESC and LOGO! shows the following display: \nNow \"U1\" is connected to \"Q3\". \n4.  Press OK and move the cursor to \"Q1\" by pressing ,\n, or\n. Press OK and LOGO! shows \nthe following display: \n5.  Press OK and the cursor appears in a flashing solid square. Select an empty input by \n. Press OK and LOGO! shows the following display: \npressing or\n6.  Press ESC and LOGO! shows the following display: \nNow the connection between \"U1\" and \"Q1\" is removed. \n282 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 283,
    "text": "UDF (User-Defined Function) \nYou have changed the element connected to the first output of \"U1\" from \"Q1\" to \"Q3\". \nSetting the Par parameter \nYou can edit the Par parameter for your UDF block if you have configured parameters for this \nUDF using LOGO!Soft Comfort; otherwise, you cannot edit parameters for UDF blocks. If your \nUDF block contains the Par parameter, you can edit the parameters as described below: \nView in programming mode (example): \n1.  Press \n to move the cursor to \"Par\" and press OK. LOGO! shows you the following display (T \nand TH are the identifiers you specified for the relevant UDF parameters in LOGO!Soft \nComfort . You can configure a maximum of eight parameters for each UDF block using \nLOGO!Soft Comfort. LOGO! can show a maximum of three parameters on a single display.): \n2.  Press OK and the cursor moves to the first number of \"T\": \n or \n3.  Press \nor \nfollowing display: \n to change the value. Press \n to select another number and then press \n to change its value. Press OK to confirm your modifications. Then LOGO! shows the \n or \nYou can also edit UDF parameter settings in parameter assignment mode in the same way as \nyou do in programming mode.  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n283"
  },
  {
    "page": 284,
    "text": "Data log \n8 \nYou can configure a maximum of one data log for your circuit program using LOGO!Soft \nComfort. The data log records process measurement variables for function blocks that you \nconfigure for data logging. You can add the data log instruction to your circuit program as \nyou do with a function block.  \nIf you configured the data log for your circuit program, after transferring the program from \nLOGO!Soft Comfort to LOGO!, you can edit the elements connected to the data log block. \nFor a detailed description of configuration of the data log function in LOGO!Soft Comfort, \nrefer to the Online Help for LOGO!Soft Comfort. From the LOGO! Base Module, you can only \nconfigure elements connected to the data log block.  \nEditing elements connected to the data log block  \nIf your circuit program in LOGO! contains a data log block configured from LOGO!Soft \nComfort, you can edit elements connected to this data log as follows: \n1.  Switch to programming mode. Press OK twice to step into the following display of your \ncircuit program: \n2.  Move the cursor to \"L1\" by pressing \nLOGO! shows the following display: \n (The data log is identified with a \"L1\"). Press OK. \n3.  Press OK on the selected input (\"M1\" in this example) and the cursor appears in a flashing \nsolid square. To select a different element from the available list (for example, B3), press \nPress OK. LOGO! shows the following display: \n. \n284 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 285,
    "text": "4.  In the following example, you can see that this \"L1\" is now connected to the B3 block: \nData log \n  Note \nFor LOGO! 8.4 (6ED1052-xxx08-0BA2) devices, it provides a 4096-byte buffer for data \nlogging. If no micro SD card is inserted in the LOGO! BM card slot before running a circuit \ndiagram, LOGO! BM writes data to buffer temporarily. Buffer keeps the latest 4096-byte \ndata while the old data gets lost. If a micro SD card is inserted in the LOGO! BM card slot \nbefore running a circuit diagram, LOGO! writes data in the buffer to SD card firstly, and \nLOGO! writes data generated later into SD card as well. If the SD card is removed out of \nLOGO! in the process of a circuit running, the generated data gets lost. If the speed of data \ngeneration in LOGO! 0BA8 is faster than that of data writing to the micro SD card, data \nloss can occur. To avoid the occurrence of data loss, apply an enable signal to the data log \nfunction block at a minimum time interval of 500 ms. \nA micro SD card can store a maximum of 50 latest data log files for each circuit diagram \nrunning in each LOGO! Base Module. If the inserted SD card already stores 50 data log files \nfor a circuit diagram, the SD card stores newly created data log files and deletes the oldest \nones to keep the maximum number of 50 data log files. The micro SD card stores another \n50 data log files of another circuit program running in the same LOGO! Base Module, but \nthe maximum number of lines that a card can store is limited to its memory size. A data \nlog file on the micro SD card can contain a maximum of 20000 lines. If the memory of the \nmicro SD card is full and you want to create a new data file, then an error message will be \ngenerated automatically. \nLOGO! automatically creates file names with the format of \n\"<IP>_<date>_<number>_<checksum>.csv\". <IP> stands for the IP address of the \nconnected LOGO! Base Module. <date> stands for the date when creating this data log \nfile. <number> indicates the sequential number of the created data file and ranges from 1 \nto 9999. <checksum> identifies the circuit diagram. Do not change the file name because \nthe LOGO! Base Module cannot recognize user-defined names. \nYou can upload the data log files in buffer or micro SD card from LOGO! to the connected \nPC through LOGO!Soft Comfort or web server (Page 267).  \nUnder the following circumstances, LOGO! creates a new data log file: \n•  When the circuit program in LOGO! is changed \n•  When the IP address of the connected LOGO! Base Module is changed \n•  When the number of lines in the data log file exceeds 20000 \nThe created file will have a name with an increased number index, for example, if the \nname for the current data file is \"192_168_0_3_2023_06_30_0001_ad4b810.csv\", the \nnew file will be named \"192_168_0_3_2023_06_30_0002_ad4b810.csv\". \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n285"
  },
  {
    "page": 286,
    "text": "Configuring LOGO! \n9 \nParameter assignment refers to the configuration of the block parameters. You can set delay \ntimes for time functions, the switching times of timers, counter threshold values, the \nmonitoring interval of an hours counter, the on and off thresholds of the trigger, and more. \nYou can configure the parameters: \n• \n• \nIn parameter assignment mode \nIn programming mode \nParameter assignment mode allows the editing of parameters without having to modify the \ncircuit program. This feature is available so that you can edit parameters without having to \nchange to programming mode. The advantage is that you can edit program parameters, but \nthe circuit program remains protected. \nNote \nIn parameter assignment mode, LOGO! continues execution of the circuit program. \n9.1 \nSelecting parameter assignment mode \nPress ESC to access the parameter assignment mode: \nFor more information about the menu commands in parameter assignment mode, refer to \nSection \"LOGO! Basic (Page 367)\". \nFollow these steps to stop your circuit program and thus change to the main menu of \nprogramming mode: \n1.  Move the cursor to \"①\": Press \n or \n2.  Confirm \"①\": Press OK \n286 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 287,
    "text": "9.1 Selecting parameter assignment mode \nConfiguring LOGO! \n3.  Move the cursor to \"②\": Press \n4.  Confirm placing LOGO! in STOP mode by pressing OK with the cursor on \"②\". \nLOGO! shows the main menu of the programming mode: \nFor more information about switching LOGO! to RUN mode, refer to Section \"Switching \nLOGO! to RUN mode (Page 89)\". \nDescription of other menu commands of the parameter assignment menu \n•  Menu command ① \nFor information on the various settings, refer to the following topics: \n–  Parameters (Page 288) \n–  Selecting the parameters (Page 289) \n–  Modifying parameters (Page 290) \n–  Assigning a circuit program name (Page 83) \n•  Menu command ② \nFor information on the various settings, refer to the following topics: \n–  Setting the time of day and date (Page 293) \n–  Summertime/wintertime conversion (Page 105) \n–  Network Time Protocol (LOGO! 8.FS4 and later versions only) (Page 108) \n–  Setting the start screen (Page 298) \n–  Setting the display contrast and backlight choice (Page 295) \n–  Setting the default values for LOGO! (Page 292) \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n287"
  },
  {
    "page": 288,
    "text": "Configuring LOGO! \n9.1 Selecting parameter assignment mode \n•  Menu command ③ \nFor information on the various settings, refer to the topic \"Configuring network settings \n(Page 112)\". \n•  Menu command ④ \nFor information on the various settings, refer to the topic \"Diagnosing errors from LOGO! \n(Page 118)\".  \n9.1.1 \nParameters \nNote \nYou can only view and edit parameters in the parameter assignment mode when they have \nthe read/write (\"+\") designation. See the \"Parameter protection (Page 144)\" topic. \nParameters are, for example: \n•  The delay times of a timer relay \n•  The switching times (cams) of a timer switch \n•  Counter thresholds \n•  The monitoring time for hour counters \n•  The trigger thresholds \nA block number (Bx) and the short name of the parameter identifies each parameter. \nExamples: \n•  T: ...is a configurable time \n•  MI: ...is a configurable time interval \nNote \nLOGO!Soft Comfort also allows you to assign names to blocks (for more information, refer to \nthe chapter entitled \"LOGO! Software (Page 334)\". \n288 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 289,
    "text": "9.1 Selecting parameter assignment mode \nConfiguring LOGO! \n9.1.2 \nSelecting the parameters \nTo select a parameter: \n1.  On the parameter assignment menu, move the cursor to \"①\": Press \n or \n2.  Confirm \"①\" with OK. \n3.  Move the cursor to \"②\": Press \n or \n4.  Confirm \"②\" with OK. \nLOGO! shows the list of all available blocks, for example: \nIf no parameter can be set, the display shows as follows, and you can press ESC to return \nto the parameter assignment menu. \n5.  Press \n or \nconfirm with OK. \n to move the cursor to the block that you desire to change its parameter, and \n6.  Now, select the desired parameter: Press \n7.  Select the parameter you want to edit, and press OK. \n or \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n289"
  },
  {
    "page": 290,
    "text": "Configuring LOGO! \n9.1 Selecting parameter assignment mode \n9.1.3 \nModifying parameters \nYou first select the parameter you want to edit (Page 289). \nYou change the value of the parameter in the same way as you did in programming mode: \n1.  Move the cursor to the point at which you want to make the change: Press \n2.  To change this value: Press \n3.  To apply the value: OK \n or \n or \n  Note \nWhen changing the time parameter when the system is in RUN, you can also change the \ntimebase (s=seconds, m=minutes, h=hours). This does not apply if the time parameter \nrepresents the result of another function (for an example, see the \"On-delay (Page 152)\" \ntopic). In this case you can neither change the value nor the timebase. The current time is \nreset to zero when you change the timebase. \nCurrent value of a time T \nView of a time T in parameter assignment mode: \nYou can change the configured time T. \n290 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 291,
    "text": "9.1 Selecting parameter assignment mode \nConfiguring LOGO! \nCurrent timer value \nView of a timer cam in parameter assignment mode: \nYou can change the on/off times and the day. \nCurrent value of a counter \nView of a counter parameter in parameter assignment mode: \nYou can change the on/off threshold. This does not apply if the on or off threshold represents \nthe result of another function (In the \"Up/down counter (Page 186)\" topic, this is B021). \nCurrent value of an hour counter \nView of an hour counter parameter in parameter assignment mode: \nYou can edit the configured time interval MI. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n291"
  },
  {
    "page": 292,
    "text": "Configuring LOGO! \n9.2 Setting the default values for LOGO! \nCurrent value of a threshold trigger \nView of the parameter of a threshold trigger in parameter assignment mode: \nYou can change the on/off threshold. \n9.2 \nSetting the default values for LOGO! \nYou can set the following default values for a LOGO! Basic: \nClock settings \nYou can set the default values for time-of-day and date (Page 293) , summertime/wintertime \nconversion (Page 105) and Network Time Protocol (LOGO! 8.FS4 and later versions only) \n(Page 108) in programming mode or parameter assignment mode through the following \nmenu commands: \nContrast and backlight settings \nYou can set the default value for the backlight (Page 295) and the default value for the \ndisplay contrast (Page 295) in programming mode or parameter assignment mode through \nthe following menu commands: \nMenu language \nYou can set the language (Page 297) in which LOGO! displays the menus in programming \nmode through the following menu commands: \n292 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 293,
    "text": "9.2 Setting the default values for LOGO! \nConfiguring LOGO! \nNumber of Base Module analog inputs \nThe LOGO! Base Modules LOGO! 24CE, LOGO! 24CEo, LOGO! 12/24RCE, and LOGO! \n12/24RCEo support four analog inputs. Formerly they supported two. You can choose \nwhether to use two or four analog inputs (Page 298) on these modules in programming \nmode through the following menu commands: \nStart screen settings \nYou can select the default setting for the start screen (Page 298) that displays on LOGO! \nwhen LOGO! transfers to RUN mode in programming mode or parameter assignment mode \nthrough the following menu commands: \nMessage text settings \nYou can select settings that apply to all message text function blocks (Page 212) in \nprogramming mode or parameter assignment mode through the following menu commands: \n9.2.1 \nSetting the time of day and date \nYou can set the time of day and the date in programming mode or parameter assignment \nmode. \nSetting the time of day and the date in parameter assignment mode \nFollow these steps to set the time of day and the date: \n1.  Select parameter assignment mode (Page 286). \n2.  On the parameter assignment menu, move the cursor to \"①\": Press \n or \n3.  Confirm \"①\": Press OK \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n293"
  },
  {
    "page": 294,
    "text": "Configuring LOGO! \n9.2 Setting the default values for LOGO! \n4.  Move the cursor to \"②\": Press \n or \n5.  Confirm \"②\": Press OK \n6.  Move the cursor to \"③\": Press \n or \n7.  Confirm \"③\": Press OK \nLOGO! shows the following display. \n8.  To set the correct time of day, press \n to change the value. \npress \n or \n or \n to move the cursor to the desired position, and \n9.  To set the correct date, press \n to change the value. \n or \n or \n to move the cursor to the desired position, and press \n10.To confirm your entries: Press OK \nSetting the time of day and the date in programming mode \nIf you want to set the time of day and the date in programming mode, select \"①\" in the main \nmenu, then menus \"②\" and \"③\". You can now set the date and the time as described earlier. \n294 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 295,
    "text": "9.2 Setting the default values for LOGO! \nConfiguring LOGO! \n9.2.2 \nSetting the display contrast and backlight choice \nYou can set the default value for the display contrast and backlight in programming mode or \nparameter assignment mode. \nSetting the display contrast in parameter assignment mode \nFollow these steps to set the display contrast: \n1.  Select parameter assignment mode (Page 286). \n2.  On the parameter assignment menu, move the cursor to \"①\": Press \n or \n . \n3.  Confirm \"①\": Press OK . \n4.  Move the cursor to \"②\": Press \n or \n . \n5.  Confirm \"②\": Press OK \n6.  Move the cursor to \"③\": Press \n or \n . \n7.  Confirm \"③\": Press OK . \nLOGO! shows the following display: \n8.  To change the display contrast: Press \n9.  To confirm your entry: Press OK . \n or \n . \nSetting the display contrast in programming mode \nIf you want to set the display contrast in programming mode, select menu command \"①\" in \nthe main menu, then menus \"②\" and \"③\". You can now set the display contrast as described \nearlier. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n295"
  },
  {
    "page": 296,
    "text": "Configuring LOGO! \n9.2 Setting the default values for LOGO! \nSetting the backlight choice in parameter assignment mode \nFollow these steps to set the backlight choice: \n1.  On the parameter assignment menu, move the cursor to \"①\": Press \n or \n . \n2.  Confirm \"①\": Press OK . \n3.  Move the cursor to \"②\": Press \n or \n . \n4.  Confirm \"②\": Press OK . \n5.  Move the cursor to \"③\": Press \n or \n . \n6.  Confirm \"③\": Press OK . \n7.  Move the cursor to \"④\" or \"⑤\": Press \n8.  Confirm \"④\" or \"⑤\": Press OK . \n or \n . \nThe default setting is that the backlight is not on. To set the backlight to always be on, \nselect \"⑤\". \n296 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 297,
    "text": "9.2 Setting the default values for LOGO! \nConfiguring LOGO! \nSetting the backlight choice in programming mode \nIf you want to set the backlight in programming mode, select menu command \"①\" in the \nmain menu, then menus \"②\" and \"③\". You can now set the backlight as described earlier. \nNote \nThe backlight lifetime of the LOGO! TDE is 20000 hours. \nYou can change the backlight colors of the LOGO! onboard display or the LOGO! TDE by \nmeans of some special flags (M25, M26, M28 to M31). For more information, refer to section \n\"Constants and connectors (Page 130)\". If you use these special flags in your circuit programs, \nthe backlight setting through the above menu commands takes no effect. \n9.2.3 \nSetting the menu language \nThe language of the LOGO! menus can be one of ten predefined languages: \nGerman \nChinese \nEnglish \nDutch \nFrench \nTurkish \nSpanish \nRussian \nItalian \nJapanese \nSetting the menu language in programming mode \nYou can set the menu language in programming mode only: \n1.  In the main menu of programming mode, move the cursor to \"①\": Press \n or \n2.  Confirm \"①\": Press OK \n3.  Move the cursor to \"②\": Press \n or \n4.  Confirm \"②\": Press OK \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n297"
  },
  {
    "page": 298,
    "text": "Configuring LOGO! \n9.2 Setting the default values for LOGO! \n5.  Move the cursor to the language of your choice: Press \n6.  Confirm language selection: Press OK \n or \n9.2.4 \nSetting the number of AIs in LOGO! \nLOGO! 12/24RCE/RCEo and LOGO! 24CE/24CEo support up to four onboard inputs that can be \nused as either digital or analog inputs (0 V to 10V). Inputs I7 (AI1) and I8 (AI2) are available \nas analog inputs by default, whether you use them or not. Inputs I1 (AI3) and I2 (AI4) are \noptional analog inputs. LOGO! provides a menu where you can choose to use two analog \ninputs (the default, AI1 and AI2), or four, or even zero. Regardless of the settings, inputs I1 \nand I2 can be used as digital inputs. To use them as analog inputs AI3 and AI4, you must set \nthe number of analog inputs to four. Note that the number of configured analog inputs on \nLOGO! affects the subsequent numbering of analog inputs on attached expansion modules \n(see the \"Maximum setup (Page 34)\" topic). \nYou can set the number of AIs in programming mode only. \nSetting the number of AIs in programming mode \nFollow these steps to set the number of analog inputs: \n1.  In the main menu of programming mode, select \"①\": Press \n or \n2.  Confirm \"①\": Press OK \n3.  Select \"②\": Press \n or \n4.  Confirm \"②\": Press OK \n5.  Move to \"0 AI\", \"2 AIs\" or \"4 AIs\": Press \n6.  Confirm your selection with OK, and the setting takes effect immediately. \n or \n9.2.5 \nSetting the start screen \nYou can select the default setting for the start screen that LOGO! displays in RUN mode. You \nmake this selection from LOGO! in either parameter assignment mode or programming \nmode. \n298 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 299,
    "text": "9.2 Setting the default values for LOGO! \nConfiguring LOGO! \nSelecting the start screen in parameter assignment mode \nFollow these steps to select the start screen for LOGO!: \n1.  Select parameter assignment mode (Page 286). \n2.  On the parameter assignment menu, move the cursor to \"①\": Press \n or \n . \n3.  Confirm \"①\": Press OK . \n4.  Move the cursor to \"②\": Press \n or \n . \n5.  Confirm \"②\": Press OK . \nThe display now shows: \nThe current setting of the start screen is indicated by the circle with a dot. The default \nsetting is \"③\".  \nYou can choose to display the current time-of-day and date (③), the values of the digital \ninputs (④), or the parameter assignment menu (⑤).  \n6.  Select the desired default setting: Press \n7.  To confirm your entry: Press OK . \n or \n . \nPower LOGO! off then on to make your changes take effect. When LOGO! is in RUN mode, it \ndisplays the start screen that you selected. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n299"
  },
  {
    "page": 300,
    "text": "Using memory cards \n10 \nFor program storage, LOGO! supports micro SD cards that support below file system format: \n•  LOGO! 8.3 and earlier versions only support micro SD cards that support FAT32 file system \nformat. \n•  LOGO! 8.4 and later versions support micro SD cards that support FAT32 and exFAT file \nsystem format. \nYou can store and copy-protect a circuit program, with or without the data log of process \ndata, from a LOGO! device to a micro SD card, or copy a circuit program from the card to a \nLOGO! device. \nLOGO! allows you to store only one circuit program in its memory. If you want to modify the \ncircuit program or create an additional one without deleting the first, you must archive it \nsomewhere.  \nFor detailed information about how to format micro SD cards, see Section \"Formatting micro \nSD cards (Page 300)\". \nFor detailed information about the copy protection function, see Section \"Program copy \nprotection (Page 314)\". \nFor detailed information about the data log, see Chapter \"Data log (Page 284)\". \nUpward compatibility of circuit programs \nYou can transfer circuit programs written for the previous versions 0BA0...0BA7 to 0BA8 \ndevices from LOGO!Soft Comfort.  \n10.1 \nFormatting micro SD cards \nAs LOGO! 8.3 and earlier versions only supports micro SD cards that support FAT32 file \nsystem format, and LOGO! 8.4 and later versions support micro SD cards that support FAT32 \nand exFAT file system format for program storage, you must format the micro SD card first if \nit supports other file systems. The following examples describe how to format a micro SD \ncard under operating systems Windows 7, Linux Suse® and Mac OS ® respectively. \n300 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 301,
    "text": "Formatting under Windows OS \nFollow the steps below to format the micro SD card under Windows OS: \nUsing memory cards \n10.1 Formatting micro SD cards \n1. \n2. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n301"
  },
  {
    "page": 302,
    "text": "Using memory cards \n10.1 Formatting micro SD cards \n3. \n4. \nFormatting under Linux OS \n1.  Open the following terminal in the application browser to enter commands: \n2.  Enter the first command \"fdisk -1\" in the terminal to search for the removable device block \nname and \"/dev/sdc1\" is found. \n3.  Enter \"sudo umount /dev/sdc1\" to uninstall device. \n4.  Enter \"sudo mkfs.vfat -f 32 /dev/sdc1\" and formatting is completed. \n302 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 303,
    "text": "Formatting under Mac OS \nFollow the steps below to format the micro SD card under MAC OS: \nUsing memory cards \n10.1 Formatting micro SD cards \n1. \n2. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n303"
  },
  {
    "page": 304,
    "text": "Using memory cards \n10.2 Inserting and removing the card from LOGO! \n3. \n4. \n10.2 \nInserting and removing the card from LOGO! \nWhen you remove a micro SD card that contains a circuit program with copy protection \nattributes, note the following: LOGO! can only execute the circuit program stored on the card \nif the card remains inserted during system runtime. \n304 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 305,
    "text": "10.2 Inserting and removing the card from LOGO! \nUsing memory cards \nA removal of the card during RUN mode can lead to impermissible operating states.  \nWARNING \nFire hazard \nInsert/remove under hazardous location may trigger a fire in the machine or plant. \nDeath or serious injury could occur. \nDo not insert/remove the memory card in hazardous locations. \nRemoving the micro SD card \nTo remove the micro SD card, carefully insert a screwdriver with a 3-mm blade into the \ngroove on the front of the socket, and lever the socket partially out of the slot. Pull the socket \nto the position as the following figure shows. You can now remove the micro SD card from \nthe socket. \nNote \nTo avoid any possible damage to the SD card socket, do not pull the socket completely out \nfrom the module. \nInserting the micro SD card \nThe entry of the card slot is chamfered on its bottom right. The edge of the cards is \nchamfered accordingly. This encoding prevents you from inserting cards in the wrong way. \nInsert the card into the holder and push it in until it engages. \nNote \nMake sure that you insert the card into the right position in the socket until you hear an \naudible sound of a click. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n305"
  },
  {
    "page": 306,
    "text": "Using memory cards \n10.3 Copying data from LOGO! to the card \nNote \nIf the SD card socket cannot be pushed in smoothly, don’t push hard. Pull the card, adjust the \ndirection, and push it in again. Refer to the following figure for the right direction. \n10.3 \nCopying data from LOGO! to the card \nCopying data from LOGO! to the card manually \nTo manually copy the circuit program to the micro SD card, follow the steps shown in the \nillustration below: \nPress OK. LOGO! starts copying the circuit program to the card. \n306 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 307,
    "text": "10.3 Copying data from LOGO! to the card \nUsing memory cards \nIf power fails while LOGO! is copying the circuit program, repeat the process after power-on. \nNote \n• \nIf the program is empty, a message will display on the screen to remind you the program \nin LOGO! is empty. \n•  The password of a protected circuit program in LOGO! also applies to the copied program \nversion on your card. \nCopying data from LOGO! to the card automatically \nLOGO!Soft Comfort provides an option for automatically copying the circuit program to the \nmicro SD card when transferring the circuit program to LOGO!. This option is available in the \ndialog for PC->LOGO! transfer. If you select this option, LOGO!Soft Comfort transfers the \ncircuit program to LOGO! and to the micro SD card. \nNote \nTo successfully copy the circuit program from LOGO! to the micro SD card, make sure that the \nfree memory space available on the micro SD card is at least 1 M bytes.  \nFunction block parameters can be saved automatically \nIn LOGO! 8.FS5 and later versions, if the parameters for function block have some \nmodifications, they can be saved to SD card automatically. \nGenerating the data log on the micro SD card \nIf your circuit program in LOGO! includes a Data Log function block configured from \nLOGO!Soft Comfort, you can save the data log in your LOGO! or on the micro SD card. If there \nis a micro SD card inserted into the slot of your LOGO!, then when LOGO! switches from STOP \nto RUN, it attempts to copy the data log to the micro SD card; otherwise, LOGO! saves the \ndata log in memory. At every STOP to RUN transition, LOGO! determines the destination of \nthe data log storage.  \nIf LOGO! copies the data log to the micro SD card, it saves the data log by default as .CSV file \nformat, which you can then open from a PC. Each line in the .CSV file includes a time stamp, \nthe function block number and the actual values recorded. For more information about the \ndata log, refer to chapter \"Data log (Page 284)\". \nNote \n•  For LOGO! 8.3 and earlier versions, when LOGO! with an inserted micro SD card is in STOP \nmode, you can upload the most recent data log file on the micro SD card to LOGO!Soft \nComfort using a transfer menu command in LOGO!Soft Comfort. For more information \nabout the data log uploading command, refer to LOGO!Soft Comfort Online Help. \n•  For LOGO! 8.4 and later versions, you can upload at most 50 recent log files on the micro \nSD card to LOGO!Soft Comfort no matter when LOGO! is in STOP or RUN mode. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n307"
  },
  {
    "page": 308,
    "text": "Using memory cards \n10.4 Copying data from the card to LOGO! \n10.4 \nCopying data from the card to LOGO! \nYou can copy a circuit program from a micro SD card to LOGO! in one of the following ways: \n•  Automatically during the startup of LOGO! (POWER ON) \n•  By means of the card specific menu of LOGO! \nNote \nIf the program on the card is protected with a password, the copied program in LOGO! is also \nprotected with the same password. For more information about the Card menu, refer to \nSection \"Overview of LOGO! menus (Page 74)\". \nAutomatic copying during the startup of LOGO! \nTo automatically copy the circuit program to LOGO!, follow these steps: \n1.  Switch off the power supply to LOGO!. \n2.  Insert the card into the relevant slot. \n3.  Switch on the power supply to LOGO!. \nLOGO! copies the program from the program module/card to LOGO!. For LOGO! 8.4 and \nlater versions BM, when LOGO! finishes copying, BM is in STOP mode. It opens the LOGO! \nmain menu as the following: \nFor LOGO! 8.3 and earlier versions BM, when LOGO! finishes copying, BM is in the same \nstatus as the one before it's powered off. If BM is in RUN mode before it's powered off, \nafter copying the circuit program, BM is also in RUN mode and you can ignore the \nfollowing steps. \n  Note \nBefore you switch LOGO! to RUN, you must ensure that the system you are controlling \nwith LOGO! does not represent a source of hazard. \n4.  Move the cursor to the first menu command in Step 3: Press \n5.  Press OK. \n or \n. \n308 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 309,
    "text": "10.4 Copying data from the card to LOGO! \nUsing memory cards \nCopying by means of the card specific menu \nFor more information about the replacement of a micro SD card, refer to Section \"Inserting \nand removing the card from LOGO!  (Page 304)\". \nTo copy a program from the card to LOGO!, insert the card and follow the steps shown in the \nillustration below: \nPress OK. LOGO! copies the circuit program from the card to LOGO!. When LOGO! has \nfinished copying, it automatically returns to the LOGO! main menu. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n309"
  },
  {
    "page": 310,
    "text": "Security \nOverview \n11 \nThis chapter describes the following security functions on LOGO!: \nSecurity function \nDescription \nNetwork security \nProgram access secu-\nrity \nLOGO! 8.3 (and later version) Base Module can connect to Cloud (Page 268) \nthrough MQTT. \nTo protect your network communication, LOGO! 8.3 (and later version) Base \nModule uses HTTPS for the following connections: \n•  LOGO!Soft Comfort V8.3 (or later version) and LOGO! 8.3 TDE \n•  LOGO! BM and LOGO!Soft Comfort V8.3 (or later version)/LOGO! Web \nEditor V1.1 (or later version) \n•  LOGO! Access Tool V2.1 (or later version)/standard web browser and \nLOGO! 8.3 (or later version) BM \nIf authentication, encryption, or integrity protection is required in the Net-\nwork, Siemens recommends that you protect network and physical access to \nthe LOGO! devices with appropriate measures. \nFor more information about Network security, you can refer to Network secu-\nrity (Page 311).  \nThe following protection methods can help you protect your circuit programs \nfrom unauthorized access: \n•  Password protection \n•  Copy protection \nFor detailed information, you can refer to Program access security (Page 313). \nMenu access security  You can limit access to specific menus of LOGO! by setting the access level. \nFor detailed information, you can refer to Menu access security (Page 316). \nWARNING \nProtect the device against unauthorized access \nAn unauthorized user can operate the device incorrectly, read or write data and bypass \nlogon by restarting the device.  \nOperation by unauthorized persons jeopardizes operational reliability. \nYou must protect these forms of communication by limiting physical access. Siemens \nrecommend you lock the LOGO! devices in a cabinet. \n310 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 311,
    "text": "Security \n11.1 Network security \nNote \nThe communication protocol for LOGO! is designed for use in a trusted environment, and \nallows unauthenticated access to the devices. Siemens therefore strongly recommends you \nprotect network access to the LOGO! devices with appropriate mechanisms.  \nNote \nProtect communication with LOGO! devices through white list mechanism. \nSiemens recommends that you use white list mechanism to protect the communication with \nLOGO! devices. White list mechanism works when you don't use the default product root \ncertificate as trust anchor, but use each independent unique issuing certificate. When one \nLOGO! device is broken or out of use, you can remove the device issuing certificate out of \ntrusted repository. \nAbout how to download LOGO! issuing certificate, refer to section Tools -> Transfer -> \nCertificate Settings in LOGO!Soft Comfort Online Help. \n11.1 \nNetwork security \nWith the enhanced network security of LOGO! 8.3 (and later version) devices, you can access \nthe LOGO! 8.3 (and later version) Base Modules through a local area network, a remote area \nnetwork or a Cloud.  \nDifferent devices/software connect to LOGO! devices with different channels. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n311"
  },
  {
    "page": 312,
    "text": "Security \n11.1 Network security \nCon-\nnec-\ntions \n① \n② \nSupported \nAPP/Device \nPort \nAc-\ncount \nProto-\ncols \nRemarks \n8443 (on \nTDE) \n8443  \nLSC \nuser \nLSC \nuser \nHTTPS \nHTTPS \nLSC V8.3 (or \nlater version) \nLSC V8.3 (or \nlater version) \nLWE V1.1 (or \nlater version) \n③ \nLOGO! Access \nTool \nWeb Browser \n80/443 \n80/443 \n④ \nCloud \nHTTPS/H\nTTP \nWeb \nUser \nWeb \nUser / \nWeb \nGuest \nMQTT \nover \nTLS/TCP \nOnly one LOGO!Soft Comfort V8.3 (or later version) can con-\nnect to a LOGO! 8.3 TDE at a time. \n•  Only one connection can be established between LOGO! \n8.3 (or later version) BM and LOGO!Soft Comfort V8.3 (or \nlater version) or LOGO! Web Editor V1.1 (or later version). \n•  Only one LOGO!Soft Comfort V8.3 (or later version) can \nconnect to a LOGO! 8.3 (or later version) BM at a time. \nYou can select to use HTTPS or HTTP by LOGO!Soft Comfort \nV8.3 (or later version). \n•  For LOGO! 8.3 BM, Cloud access must be disabled. \nWhen HTTPS is enabled, \n•  Only two connections can be established between LOGO! \n8.3 (or later version) BM and LOGO! Access Tool/Web \nBrowser. \n•  For AWS, Azure and Alibaba Cloud connection, the connec-\ntion mode is MQTT over TLS. \n•  For general MQTT broker connection, you can choose the \nconnection mode as MQTT over TLS or TCP. Refer to Secure \nCloud connection (Page 273) for details. \n•  When the Cloud connection is enabled, LOGO! 8.3 BM \ncannot establish connection to LOGO! Access Tool/Web \nBrowser. \n⑤ \n⑥ \nModbus devic-\nes \nS7 devices \n502-510 \nModbus  You can enable or disable the S7/Modbus connections through \n102 \nS7 \nLOGO!Soft Comfort V8.3 (or later version). \n• \nIn the programs created by LOGO!Soft Comfort V8.3 (or \nlater version), the S7/Modubus connections are disabled by \ndefault. \n• \nIn the programs converted from previous version \nLOGO!Soft Comfort, the S7/Modbus connections are ena-\nbled after the conversion. \n⑦ \nLOGO! TDE \n135 \nTCP \nTDE \nOnboar\nd User \nLOGO! TDE connects to LOGO! BM through unsecured chan-\nnel. The connection is enabled by default.  \nYou can disable the connection through LOGO!Soft Comfort \nV8.3 (or later version). \nIn order to maintain an adequate security level, Siemens strongly recommends that you open \nthe ports only at firewalls within the Secure Network. The table above lists all the port \ninformation for the LOGO! supported applications. \nAll static resources used in LOGO! Web server or LWE project, for example, pictures or PDF \nfiles, is not protected by login password. You can access to these resources by entering \ncorresponding static resource URL in the web browser without logging in LOGO! Web server.  \n312 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 313,
    "text": "11.2 Program access security \nSecurity \nFor more information about network security, refer to Network Security \n(http://www.industry.siemens.com/topics/global/en/industrial-security/network-\nsecurity/Pages/Default.aspx). \nWARNING \nUnauthorized access to the LOGO! through the Web server \nUnauthorized access to the LOGO! devices or changing LOGO! variables to invalid values \ncould disrupt process operation and could result in death, severe personal injury and/or \nproperty damage. Because enabling the Web server allows authorized users to perform \noperating mode changes, writes to LOGO! data, and firmware updates, Siemens \nrecommends that you observe the following security practices: \n•  Enable access to the Web server only with the HTTPS protocol. \n•  Password-protect Web server user IDs with a strong password. Strong passwords are ten \ncharacters in length, mix letters, numbers, and special characters, are not words that can \nbe found in a dictionary, and are not names or identifiers that can be derived from \npersonal information. Keep the password secret and change it frequently. \n•  Perform error-checking and range-checking on your variables in your program logic \nbecause Web page users can change PLC variables to invalid values. \n•  Use a secure Virtual Private Network (VPN) to connect to the Logo! Web server when you \nuse HTTP protocol. \nWARNING \nUnauthorized access to the LOGO! through unsecure port (502-510 for Modbus, 102 for \nS7, 135 for LOGO! TDE ) \nUnauthorized access to the LOGO! devices or changing LOGO! variables to invalid values \ncould disrupt process operation and could result in death, severe personal injury and/or \nproperty damage. \nBecause enabling the unsecure port allows authorized users to perform operating mode \nchanges, writes to LOGO! data, and firmware updates, Siemens strongly recommends that \nyou open the ports only at firewalls within the Secure Network. \n11.2 \nProgram access security \n11.2.1 \nProgram password protection \nYou can protect your circuit program from unauthorized access with a password. Siemens \nstrongly recommends you use password protection to prevent unauthorized reading or \nediting of your circuit programs. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n313"
  },
  {
    "page": 314,
    "text": "Security \n11.2 Program access security \nFor more information about assigning and changing a program password, refer to Section \n\"Password for circuit program protection (Page 84)\". \nNote \nIf a password protection program is stored in a LOGO! Base Module and you want to \ndownload a new one, you must enter the password in order to unlock the current program. \nNote \nCircuit programs edited and saved in LOGO! 8 (6ED1052-xxx08-0BA1) and later versions BM \nare encrypted. \n11.2.2 \nProgram copy protection \nThe copy protection function provides protection for circuit programs on micro SD cards. A \ncircuit program is protected when you transfer it to a protected memory card. \nThis additional security feature allows you to bind the circuit program to a specific memory \ncard. If you copy a protected circuit program to another memory card, LOGO! cannot \nrecognize the program and rejects loading it after you insert the card. \nTo execute this circuit program in LOGO!, you must leave the card in the LOGO! Base Module; \nthat is, you cannot remove the card to copy the program to other LOGO! devices. \nA circuit program with password protection is no longer protected after the correct password \nhas been entered; that is, you can then edit or copy the program and remove the card. \nOperation status under the different functions \nThe following table describes which operations are possible: \nOperations \nWithout Program password \nprotection and without Pro-\ngram copy protection  \nWith Program password pro-\ntection, without Program \ncopy protection \nWithout Program password \nprotection, with Program \ncopy protection \nWith Program password pro-\ntection and with Program \ncopy protection \nEditing \nYes \nYes, with password \nNo \nYes, with password \nCopying \nDeleting \nYes \nYes \nNo \nNo \nYes \nYes \nYes \nYes \n314 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 315,
    "text": "Enabling the protection function \nTo assign the copy protection function to the card, follow these steps: \n1.  Enter the programming mode and move the cursor to \"①\": Press \n or \n11.2 Program access security \nSecurity \n2.  Confirm \"①\" with OK. \n3.  Move the cursor to \"②\": Press \n or \n4.  Confirm \"②\" with OK. \nLOGO! shows the following display: \nBy default, the card is unprotected. \n5.  Move the cursor to \"③\": Press \n or \n6.  Move the cursor to \"④\": Press or . \n7.  Confirm \"④\" with OK. \nThen you can enable the protection function and save the program to card. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n315"
  },
  {
    "page": 316,
    "text": "Security \n11.3 Menu access security \nNote \nThe protection function applies only to the card; you must copy (Page 306) the circuit \nprogram to the card in a separate action at power-on. \nYou can always change the status of the protection function from \"disabled\" to \"enabled\". \nYou can always change the status of the card protection from \"protection function disabled\" \nto \"protection function enabled\". \n11.3\nMenu access security \nLOGO! provides two access levels, administrator and operator, to limit access to specific \nmenus in programming mode. As an administrator, you can access all menu commands. As \nan operator, some specific menu commands are not visible. LOGO!'s default setting is \nadministrator, which you can change to operator at any time. When switching from operator \nto administrator, you must enter a valid password.  \nNote \nFor menu access security, Siemens recommend that you set a strong password. Strong \npasswords are at least eight characters in length; mix letters, numbers, and special character; \nare not words that can be found in a dictionary; and are not names or identifiers that can be \nderived from personal information. Keep the password secret and change it frequently. To \nlearn how to change the password, refer to section \"Tools -> Transfer -> Access Control\" in \nLOGO!Soft Comfort Online Help.  \nLOGO! always saves its access level before power-off. For more information about switching \nbetween the access levels, refer to section \"Configuring menu access protection for LOGO! \n(Page 71)\". \nNote \nThe access level of the LOGO! TDE is operator by default, and you can switch it to \nadministrator with the password. \nThe LOGO! TDE saves its access level before power-off if it connects to the same LOGO! Base \nModule after power-on. If you connect a different LOGO! Base module to it, however, the \nLOGO! TDE restores its access level to operator after power-on. \n316 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 317,
    "text": "11.4 Installing LOGO! Root certificate \nSecurity \n11.4 \nInstalling LOGO! Root certificate \nLOGO! Root certificate is the trust anchor of LOGO! device. You need to import the LOGO! \nRoot certificate before using HTTPS to visit BM with browsers or LOGO! Access Tool. You can \nimport the LOGO! Root certificate to the following OS and browsers: \n•  Windows \n–  Edge 90.0 to 126.0 \n–  Firefox 67.0 to 115.13 \n–  Google Chrome 63.0 to 126.0 \n–  Opera 84.0 to 125.0 \n•  Mac OS and IOS \n–  Apple Safari 12.1.2 to 15.6.1 \n–  Firefox 67.0 to 128.0 \n–  Google Chrome 70.0 to 126.0 \n–  Opera 84.0 to 111.0 \n•  Linux (64 bit) \n–  Firefox 91.8 to 115.13 \n–  Google Chrome 91.0 to 126.0 \n–  Opera 81.0 to 84.0 \nNote \nLOGO! Root Certificate cannot be installed in Android system. \nPrerequisite \nYou can get the \"LOGOV84RootCAV10.cer\" in one of the following path: \n•  on DVD: Windows, Linux, or MAC → Application“_operating system version”→ res \n“_operating system version” is available only for Linux and Windows. \n  Note \nYou may find more than one root certificate file in the path: \n•  LOGORootCert.crt: works for LOGO! 8.3 Base Module. \n•  LOGORootCert.pem: works for LOGO! 8.3 Base Module. \n•  LOGOV84RootCAV10.cer: works for LOGO! 8.4 Base Module. \n• \n• \nin LOGO! Web Editor installation path: The LOGO! Web Editor installation drive (such as \nC:\\) → Program Files → lwe → lwe → res \nin LOGO!Soft Comfort installation path: The LOGO!Soft Comfort installation drive (such as \nC:\\)→ Program Files → Siemens → LOGOComfort_V8.4 → res \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n317"
  },
  {
    "page": 318,
    "text": "Security \n11.4 Installing LOGO! Root certificate \n11.4.1 \nInstalling the certificate for Windows \nInstall LOGO! Root Certificate for Windows \n1.  Open the certificate by double-clicking the LOGOV84RootCAV10.cer, and the click ①. \n2.  In the certificate import Wizard welcome page, select the store location ②. \n– \n– \nIf you select “Current User”, the certificate is only valid for the current user. \nIf you select \"Local Machine\", the certificate is valid for all the user on this PC. Only \nadministrator can install the certificate as \"Local Machine\". \n318 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 319,
    "text": "11.4 Installing LOGO! Root certificate \nSecurity \n3.  Click ③ to continue. \n4.  Select the check box of ④ and click ⑤ to store the certificate. \n5.  Trust the certificate by selecting ⑥ in the pop-up window and then clicking ⑦. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n319"
  },
  {
    "page": 320,
    "text": "Security \n11.4 Installing LOGO! Root certificate \n6.  Click ⑧ to continue. \n7.  Click ⑨ to confirm your selection. \n320 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 321,
    "text": "11.4 Installing LOGO! Root certificate \nSecurity \n8.  Click the \"Yes\" button to confirm the installation. \nIf Firefox still cannot trust the certificate after you installed the certificate, modify the setting \nas below steps: \n1.  Start Firefox. \n2.  Enter about:config in the address bar at the top of the browser. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n321"
  },
  {
    "page": 322,
    "text": "Security \n11.4 Installing LOGO! Root certificate \n3.  Click ①. \n4.  Enter security.enterprise_roots.enabled in the search bar and set its value as \n“true”. \n322 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 323,
    "text": "11.4 Installing LOGO! Root certificate \nSecurity \n11.4.2 \nInstalling the certificate for Linux \nIn the Linux system, you need to import the certificate in each browser separately. \nInstall the certificate for Firefox \n1.  Start Firefox. \n2.  Select ① → ② to open the preference. \n3.  Select ③ → ④ → ⑤ to view the certificates. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n323"
  },
  {
    "page": 324,
    "text": "Security \n11.4 Installing LOGO! Root certificate \n4.  Click ⑥ and then click ⑦ to import \"LOGOV84RootCAV10.cer\". \n5.  Select the certificate in ⑧ and click ⑨. \n6.  Select the checkbox next to ⑩ and then clicking ⑪. \n324 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 325,
    "text": "11.4 Installing LOGO! Root certificate \nSecurity \nInstall the certificate for Google Chrome \n1.  Start Chrome. \n2.  Select ① → ② to open the settings. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n325"
  },
  {
    "page": 326,
    "text": "Security \n11.4 Installing LOGO! Root certificate \n3.  Select ③ → ④ → ⑤ to view the certificates. \n4.  Click ⑥ and then click ⑦ to import \"LOGOV84RootCAV10.cer\". \n326 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 327,
    "text": "11.4 Installing LOGO! Root certificate \nSecurity \n5.  Select ⑧, select the certificate ⑨ and click ⑩. \n6.  Select the checkbox next to ⑪ and then clicking ⑫. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n327"
  },
  {
    "page": 328,
    "text": "Security \n11.4 Installing LOGO! Root certificate \nInstall the certificate for Opera \n1.  Start Opera. \n2.  Select ① to open the settings. \n3.  Select ② → ③ → ④ to view the certificates. \n328 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 329,
    "text": "11.4 Installing LOGO! Root certificate \nSecurity \n4.  Click ⑤ and then click ⑥ to import \"LOGOV84RootCAV10.cer\". \n5.  Select ⑦, select the certificate ⑧ and click ⑨. \n6.  Select the checkbox next to ⑩ and then clicking ⑪. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n329"
  },
  {
    "page": 330,
    "text": "Security \n11.4 Installing LOGO! Root certificate \n11.4.3 \nInstalling the certificate for Mac OS and IOS \nInstall the certificate for MAC OS \n1.  Open the Keychain. \n2.  The add a certificate, select ① → ②. \n3.  Select ③ and then click ④ to add \"LOGOV84RootCAV10.cer\". \n330 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 331,
    "text": "11.4 Installing LOGO! Root certificate \nSecurity \n4.  Enter the password, and then Click ⑤. \n5.  Double-click \"LOGOV84RootCAV10.cer\" to open it. \n6.  Trust the certificate by clicking ⑥ and setting ⑦ as \"Always trust\". \n7.  Enter the password, and confirm the modification. \nInstall the certificate for IOS \n1.  Click \"LOGOV84RootCAV10.cer\". \n2.  Click \"Install\" button. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n331"
  },
  {
    "page": 332,
    "text": "Security \n11.5 Secure decommissioning \n3.  Click \"Install\" in the prompt warning window. \n4.  Enter the password. \n5.  System prompts that \"LOGO! V8.4 Root CA V1.0\" is installed. \nClick the \"Done\" button. \n11.5 \nSecure decommissioning \nIn this section, you will find information on how to properly decommission individual \ncomponents of your automation system. Decommissioning is necessary when the component \nhas reached the end of its service life. \nDecommissioning includes environmentally sound disposal and secure removal of all digital \ndata of electronic components with storage medium. \n11.5.1 \nSecurely removing data \nBefore disposing of components of your automation system, you should securely delete all \ndata from the storage media of these components. How to securely delete data from the \ndevices so that it cannot be recovered is described below. \nNOTICE \nData misuse resulting from non-secure deletion of data \nIncomplete or non-secure deletion of data from data memories can result in data misuse by \nthird parties. \nFor this reason, ensure secure deletion of data from all storage media used before disposing \nof the product. \nTo delete all data from the data memories of LOGO! device, reset the device to factory \nsetting. The function deletes all information that was saved internally on the module. You \ncan take the following three methods to reset your LOGO! device to factory setting. \nFactory reset by LOGO! BM/TDE menu command \n1.  Switch the LOGO! to programming mode. LOGO! opens the main menu: \n2.  Press \n to move the cursor to ①, then press OK. LOGO! open the programming menu. \n or \n332 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 333,
    "text": "3.  Move the cursor to ②, then press OK. \n11.5 Secure decommissioning \nSecurity \n4.  Move the cursor to ③, then press OK to confirm factory reset operation. \nFactory reset by LOGO!Soft Comfort \nUse menu command in LOGO!Soft Comfort: Tools -> Transfer -> Factory Reset LOGO!. For \ndetailed operation, refer to the section: Tools -> Transfer -> Factory Reset LOGO! (LOGO! \n8.FS4 and later versions only) in LOGO!Soft Comfort Online Help. \nFactory reset by reset file \n1.  Copy _reset.bm file in the DVD-ROM into the root directory of an SD card. \n2.  Insert the SD card into the LOGO! BM. \n3.  Power on the LOGO! BM to execute factory reset. After the BM is reset to factory setting, \n_reset.bm file in the SD card is deleted automatically. \nNote \nThe _reset.bm file can only be used to reset factory setting for LOGO! BM 8.3 and later \nversions. \n11.5.2 \nRecycling and disposal \nYou can fully recycle LOGO! devices due to their low-pollutant equipment. For \nenvironmentally friendly recycling and disposal of your old equipment, contact a certified \nelectronic waste disposal company and dispose of the equipment according to the applicable \nregulations in your country. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n333"
  },
  {
    "page": 334,
    "text": "LOGO! software \n12.1 \nLOGO! software \n12 \nLOGO!Soft Comfort is available as a programming package for the PC. This software provides \nmany features, for example:  \n•  A graphical user interface for offline creation of your circuit program by means of Ladder \nDiagram (contact chart / circuit diagram) or Function Block Diagram (function chart) \n•  A graphical user interface for offline creation of your Network project \n•  Simulation of your circuit program on the PC \n•  Generating and printing of an overview chart for the circuit program \n•  Saving a backup of the circuit program on the hard drive or other media \n•  Comparing circuit programs \n•  Easy configuration of blocks \n•  Transferring the circuit program in both directions: \n–  from LOGO! to the PC \n–  from the PC to LOGO! \n•  Reading the values of the hour counter \n•  Setting the time of day \n•  Summertime/wintertime conversion \n•  Online testing that provides a display of status changes and process variables of LOGO! in \nRUN mode: \n–  Status of digital I/O, flags, shift register bits and cursor keys \n–  Values of all analog I/O and flags \n–  Results of all blocks \n–  Current values (including the times) of selected blocks \n•  Starting and stopping circuit program execution from the PC (switching between RUN and \nSTOP modes) \n•  Network communication \n•  Creating UDF blocks (Page 280) for use in a circuit program \n•  Configuring the Data Log (Page 284) function block for your circuit program to record \nprocess values of the configured function blocks \nThe current version is LOGO!Soft Comfort V8.4. The Online Help for LOGO!Soft Comfort \ndescribes all of the programming functionality and design features. \n334 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 335,
    "text": "LOGO! software \n12.1 LOGO! software \nThe LOGO! advantages \nAs you can see, LOGO!Soft Comfort offers many advantages: \n•  You can develop the circuit program on your PC. \n•  You simulate the circuit program on your computer and verify its functions before you \nactually implement it in your system. \n•  You can add comments to the circuit program and create hard copies. \n•  You can save a copy of your circuit program to the file system on your PC, to make it \ndirectly available for modifications. \n• \nIt takes only a few key actions to download the circuit program to LOGO!. \nSupported operating systems \nYou can execute LOGO!Soft Comfort on any of the following operating systems:  \n•  Windows: Windows 7 (64 bit), Windows 8 (64 bit), Windows 10 (32/64 bit) or Windows 11 \n•  Linux: SUSE Linux 15 (64 bit). \n•  Mac OS: Mac OS 10.14 Mojave; Mac OS 10.15 Catalina; Mac OS 11 Big Sur; Mac OS 12.1 \nMonterey. \n•  Recommended Java Runtime Environment version: Amazon Corretto 11.0.13.8.1 \nInstalling/Starting LOGO!Soft Comfort  \nTo install LOGO!Soft Comfort, follow these steps: \n1.  Insert the DVD in the DVD-ROM driver. \n2.  View the DVD-ROM contents using your file-management program. \n3.  In the main directory of the DVD-ROM, open the folder with the name of the desired \noperating system (Windows, Linux, or MAC) \n4.   Proceed in either of the following ways: \n–  Select the Setup or Start file to install the program. \nIn this way, you can select whether to install LOGO! Web Editor after LOGO!Soft \ncomfort is installed. Click Yes to install the LOGO! Web Editor or Click No to quit. \n–  Select the folder Application<-operating system version>(\"<_operating system \nversion>\" is available only for Linux and Windows) and copy it to your hard disk. \nDouble-click LOGO!Comfort.exe in the folder to start the program. \nYou can find order numbers in Section \"Order numbers (Page 380)\". \nUpgrading previous LOGO!Soft Comfort versions  \nYou can upgrade the LOGO!Soft Comfort version from V8.0, V8.1, V8.1.1, V8.2 and V8.3 to \nV8.4. And you can download the upgrade packages manually from Siemens \n(www.siemens.com) . \nYou can find order numbers in Section \"Order numbers (Page 380)\". \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n335"
  },
  {
    "page": 336,
    "text": "LOGO! software \n12.2 Connecting LOGO! to a PC \nTo upgrade from an old version to a new version, follow these steps: \n1.  Start setup.exe of upgrade Web installer. \n2.  When the system prompts you for the previous version: \n– \n– \nIf you have an old version installed on your PC, point your browser to the \n\"...\\Application\" directory of your LOGO!Soft comfort installation folder. \nIf you haven't an old version on your PC, place the old LOGO!Soft Comfort DVD in the \nDVD drive and point your browser to the \"...\\Application\" directory on the DVD. \nUpdates and information \nYou can download demo versions of the software free of charge from the Internet address \nspecified in the preface (Page 3).  \nFor detailed information on updates, upgrades and the LOGO!Soft Comfort Update Center, \nrefer to the Online Help for LOGO!Soft Comfort. \n12.2 \nConnecting LOGO! to a PC \nConnecting LOGO! to a PC \nYou can connect a LOGO! 8 Base Module to a PC with an Ethernet cable. \nSwitching LOGO! to PC ↔ LOGO! mode  \nTwo methods are available to switch LOGO! to STOP mode: \n•  Switch LOGO! to STOP mode from your PC (refer to the Online Help for LOGO!Soft \nComfort). \n•  Select the following menu command on a device with display. \nConfirm your selection with \"①\": \n336 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 337,
    "text": "LOGO! software \n12.2 Connecting LOGO! to a PC \nWhen LOGO! is in STOP mode and online with the PC, the following PC commands are \navailable: \n•  Switch LOGO! to RUN \n•  Read/write the circuit program \n•  Read/write the summertime/wintertime \nNote \nFor more information on LOGO! versions without display, refer to the Appendix topic \"LOGO! \nwithout display (\"LOGO! Pure\") (Page 365)\". \nClosing the PC ↔ LOGO! mode \nWhen LOGO! completes the data transfer, it shuts down the connection to the PC. \nNote \nIf you have password-protected the program that you created in LOGO!Soft Comfort, LOGO! \nreceives both the circuit program and the password during the download. \nThe upload of a password-protected program created in LOGO! is possible only after you \nenter the correct password in LOGO!Soft Comfort. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n337"
  },
  {
    "page": 338,
    "text": "Applications \nNote \n13 \nLOGO! sample applications are available to all our customers free of charge on the Siemens \nLOGO! website (http://www.siemens.com/logo) (go to Products & Solutions → Applications → \nApplication Examples). \nSiemens does not guarantee that the provided examples are error-free; they serve as general \ninformation about the fields of application for LOGO!, and can be different from user-specific \nsolutions. Siemens reserves the right to make changes. \nYou are responsible for the operation of your system.. For safety concerns, refer to the \nrelevant national standards and system-related installation regulations. \nIrrigation system for greenhouse plants \nOn the Internet you can find the following sample applications, tips for further applications, \nand more: \n• \n•  Conveyor control system \n•  Bending machine control system \n•  Shop window lighting \n•  Bell system (for example, in a school) \n•  Parking lot surveillance \n•  Outdoor lighting \n•  Shutter control system \n•  Domestic outdoor and indoor lighting system \n•  Control system of a cream stirrer \n•  Sports hall lighting \n•  Constant load on three consumers \n•  Sequential control system for cable-welding machines for large cross–sections \n•  Step switch (for example, for fans) \n•  Sequential control for boilers \n•  Control system for several pump sets with centralized operator control \n•  Cutting device (for example, for detonating fuses) \n•  Monitoring periods of utilization, for example of a solar energy system \n• \n•  Elevating platform controls \n• \nIntelligent foot switches, for example, for speed preselection) \nImpregnation of textiles, heating and conveyor belt controls \n338 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 339,
    "text": "Applications \n•  Silo-filling system \n•  Fill station with message text on the LOGO! TDE that displays the sum of counted objects \nOn the Web you can also find descriptions and the corresponding circuit diagrams of the \napplications. You can read these *.pdf files with the Adobe Acrobat Reader. If you have \ninstalled LOGO!Soft Comfort on your computer, you can simply click the disk icon to \ndownload the relevant circuit programs, which you can then adapt to suit your application \nand download to LOGO! directly via the PC cable. \nBenefits of LOGO! \nLOGO! is a particularly useful feature: \n•  For replacing auxiliary switchgear with the integrated LOGO! functions \n•  For saving wiring and installation work - because LOGO! keeps the wiring \"in its head.\" \n•  For reducing space requirements for components in the control cabinet/distribution box. A \nsmaller control cabinet/distribution box may provide sufficient space. \n•  For adding or changing functions, without having to install additional switchgear or \nchange the wiring. \n•  For offering your customers new, additional functions for domestic and commercial \nhousing installations. Examples: \n–  Domestic security systems: LOGO! switches on a lamp at regular intervals or opens and \ncloses the shutters while you are on holiday. \n–  Central heating: LOGO! runs the circulation pump only when water or heating is \nactually required. \n–  Refrigerating systems: LOGO! can defrost refrigerating systems at regular intervals to \nsave energy costs. \n–  You can illuminate aquaria and terraria on a time-dependent basis. \nLast but not least, you can: \n•  Use commonly available switches and pushbuttons, which makes it easy to install a \ndomestic system. \n•  Connect LOGO! directly to your domestic installation; the integrated power supply makes \nit possible. \nDo you want more information? \nFor more information about LOGO!, see the Siemens Web page (As mentioned in the first \nparagraph of the Note in this chapter). \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n339"
  },
  {
    "page": 340,
    "text": "Applications \nDo you have any suggestions? \nThere are definitely many more useful applications for LOGO!. If you know of one, please \nwrite to the following address or send it to the online Support Request \n(http://www.siemens.com/automation/support-request). Siemens will collect all the \nsuggestions made and distribute as many of them as possible. Your suggestions are valuable \nto Siemens.  \nWrite to: \nSiemens AG \nDivision Digital Factory \nPostfach 48 48 \n90026 NÜRNBERG \nGERMANY \n340 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 341,
    "text": "Technical data \nA.1 \nGeneral technical data \nA \nCriterion \nTested in accord-\nance with \nValues \nLOGO! Base Modules (0BA8) \nLOGO! Basic \nDimensions (WxHxD) \nWeight \n•  Modules with relay output \n•  Modules with transistor output \nInstallation \nLOGO! Pure \nDimensions (WxHxD) \nWeight \n•  Modules with relay output \n•  Modules with transistor output \nInstallation \nLOGO! expansion modules DM16...  \nDimensions (WxHxD) \nWeight \n•  Modules with relay output \n•  Modules with transistor output \nInstallation \nLOGO! expansion modules  \nDM8... \nDimensions (WxHxD) \nWeight \n•  Modules with relay output \n•  Modules with transistor output \nInstallation \nLOGO! expansion modules  \nAM...  \nDimensions (WxHxD) \nWeight \nInstallation \nLOGO! TDE (Text Display with \nEthernet interfaces) \nDimensions (WxHxD) \nWeight \nInstallation \n71.5 x 90 x 60 mm \nApprox. 240 g  \nApprox. 195 g \nOn a 35 mm profile rail four module \nwidths or wall mounting \n71.5 x 90 x 58 mm \nApprox. 200 g \nApprox. 160 g \nOn a 35 mm profile rail four module \nwidths or wall mounting \n71.5 x 90 x 58 mm \nApprox. 225 g \nApprox. 165 g \nOn a 35 mm profile rail four module \nwidths or wall mounting \n35.5 x 90 x 58 mm \nApprox. 130 g \nApprox. 95 g \nOn a 35 mm profile rail two module \nwidths or wall mounting \n35.5 x 90 x 58 mm \nApprox. 95 g \nOn a 35 mm profile rail two module \nwidths or wall mounting \n128.2 x 86 x 38.7 mm \nApprox. 220 g \nBracket mounting \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n341"
  },
  {
    "page": 342,
    "text": "Technical data \nA.1 General technical data \nCriterion \nTested in accord-\nance with \nValues \nLow temperature to \nIEC 60068-2-1 \nHigh temperature to \nIEC 60068-2-2 \nLow temperature to \nIEC 60068-2-1 \nHigh temperature to \nIEC 60068-2-2 \n• \n• \n• \n• \n-20 °C to +55 °C 1) \n-20 °C to +55 °C \n-20 °C to +55 °C 1) \n-20 °C to +55 °C \nIEC 60068-2-30 \n- 40 °C to +70 °C \nFrom 10% to 95% no condensation \n•  1080 to 795 hPa, corresponds to \nan elevation of -1000 m to 2000 m \n•  1080 to 660 hPa, corresponds to \nan elevation of -1000 m to 3500 m \nIEC 60068-2-42 \nIEC 60068-2-43 \nUp to 2000 m \nSO2 10 cm3/m3, 21 days \nH2S 1 cm3/m3, 21 days \n2 \nClimatic conditions \nAmbient temperature for BM and EM \n•  Horizontal installation \n•  Vertical installation \nAmbient temperature for TDE \n•  Horizontal installation \n•  Vertical installation \nStorage and Transport \nRelative humidity \nAtmospheric pressure, Altitude \n•  Operation \n•  Storage/transport \nAltitude during operation \nPollutants \nPollution degree \nAmbient mechanical conditions \nDegree of protection \nEnclosure type \n• \n• \nIP20 for LOGO! Base Modules, \nexpansion modules, and the \nLOGO! TDE excluding the TDE \nfront panel \nIP65 for LOGO! TDE front panel \n•  Type 1 for the front panel of \nLOGO! Base Modules and expan-\nsion modules \n•  Type 4X/12 for LOGO! TDE front \npanel \n5 Hz to 8.4 Hz \n(constant amplitude 3.5 mm) \n8.4 Hz to 200 Hz \n(constant acceleration 1 g) \nhalf-sine wave 15 g/11 ms \n0.3 m \nLimit class B group 1 \nLimit class B \n±2 kV, ±4kV, ±8 kV air discharge \n±6 kV contact discharge  \n80 MHz-1000 MHz and 1.4 GHz-\n2.0 GHz 10V/m, 80% AM(1 kHz) \n2.0 GHz-6.0 GHz 3V/m, 80% \nAM(1 kHz) \nVibrations: \nIEC 60068-2-6 \nShock \nFree fall (packaged) \nElectromagnetic compatibility (EMC) \nRadiated emission \nElectrostatic discharge \nIEC 60068-2-27 \nIEC 60068-2-32 \nEN 61000-6-3 \nEN 61000-6-4 \nIEC 61000-4-2 \nRadiated electromagnetic field \nIEC 61000-4-3 \n342 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 343,
    "text": "Technical data \nA.1 General technical data \nCriterion \nTested in accord-\nance with \nValues \nConducted disturbance \nIEC 61000-4-6 \nFast transient bursts \nIEC 61000-4-4 \nSurge immunity (applies only to \nLOGO! 230 and DM8/16 230R) \nIEC 61000-4-5 \nSurge immunity (applies to low-\nvoltage (12 V or 24 V) LOGO! mod-\nules) \n150 KHz-80 MHz \n10 V, 80%AM(1 kHz) \n•  For power port: 2 kV \n•  For signal port: \n–  Signal Lines<30 m: 1 kV/5 kHz \nand 100 kHz \n–  Signal Lines>30 m: 2 kV/5 kHz \nand 100 kHz \n1 kV line-to-line \n2 kV line-to-earth \nWith surge arrester (such as BVT AD \n24): \n•  1 kV line-to-line \n•  2 kV line-to-earth \nWithout surge arrester: \n•  0.5 kV line-to-line \n•  1 kV line-to-earth \nSafety to IEC \nClearance and creepage distance \nrating \nInsulation strength \nCycle time \nCycle time per function \nStartup \nStartup time at power-up \nOvervoltage \nOvervoltage category \nIEC 60664, IEC \n61131-2, cULus to UL \n508, CSA C22.2 No. \n142, IEC 60730 \nIEC 61131-2 \nFulfilled \nFulfilled \n< 0.1 ms \nTyp. 1.6 s \n•  Category II: LOGO! 24CE, LOGO! \nDM8 24, LOGO! DM16 24, LOGO! \nAM2, LOGO! AM2 RTD, LOGO! \nAM2 AQ, LOGO! TDE \n•  Category III: LOGO! 12/24RCE, \nLOGO! 24RCE (AC/DC), LOGO! \n230RCE (AC/DC), LOGO! DM8 \n12/24R, LOGO! DM8 24R, LOGO! \nDM8 230R, LOGO! DM16 24R, \nLOGO! DM16 230R \n 1)  The updating rate of LCD can be reduced at operating temperature less than 0°C. \nNote \nThe maximum length for directly connecting two LOGO! Base Modules through CAT5e \nshielded network cable is 100 meters. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n343"
  },
  {
    "page": 344,
    "text": "Technical data \nA.2 Technical data: LOGO! 230... \nA.2 \nTechnical data: LOGO! 230... \nPower supply \nInput voltage \nPermissible range \nInput frequency \nPermissible mains frequency \nPower consumption \n•  115 VAC \n•  240 VAC \n•  115 VDC \n•  240 VDC \nVoltage failure buffering \n•  115 VAC/VDC \n•  240 VAC/VDC \nPower loss at \n•  115 VAC \n•  240 VAC \n•  115 VDC \n•  240 VDC  \nBackup of the real-time clock at 25 \n°C \nAccuracy of the real-time clock \nDigital inputs \nNumber \nElectrical isolation \nNumber of high speed inputs \nInput frequency \n•  Normal input \n•  High speed input \nDigital input \nMax. continuous permissible volt-\nage \nInput voltage L1 \n•  Signal 0 \n•  Signal 1 \n•  Signal 0 \n•  Signal 1 \nLOGO! 230RCEo \nLOGO! 230RCE \n115 VAC/VDC to 240 VAC/VDC  115 VAC/VDC to 240 VAC/VDC \n85 VAC to 265 VAC \n100 VDC to 253 VDC  \n50/60 Hz \n47 Hz to 63 Hz \n85 VAC to 265 VAC \n100 VDC to 253 VDC  \n50/60 Hz \n47 Hz to 63 Hz \n•  20 mA to 40 mA \n•  15 mA to 25 mA \n•  10 mA to 20 mA \n•  5 mA to 15 mA \n•  20 mA to 40 mA \n•  15 mA to 25 mA \n•  10 mA to 20 mA \n•  5 mA to 15 mA \n•  Typ. 10 ms \n•  Typ. 20 ms \n•  Typ. 10 ms \n•  Typ. 20 ms \n•  2.3 W to 4.6 W \n•  3.6 W to 6.0 W \n•  1.2 W to 2.3 W \n•  1.2 W to 3.6 W \n•  2.3 W to 4.6 W \n•  3.6 W to 6.0 W \n•  1.2 W to 2.3 W \n•  1.2 W to 3.6 W \nTyp. 20 days \nTyp. 20 days  \nTyp. ± 2 s/day \nTyp. ± 2 s/day \n8 \nNo \n0 \n8 \nNo \n0 \n•  Max. 4 Hz \n• \n- - \n•  Max. 4 Hz \n• \n- - \n115 to 240 VAC/DC, 50/60 Hz \n265 VAC \n253 VDC \n115 to 240 VAC/DC, 50/60 Hz \n265 VAC \n253 VDC \n•  < 40 VAC \n•  > 79 VAC \n•  < 30 VDC \n•  > 79 VDC \n•  < 40 VAC \n•  > 79 VAC \n•  < 30 VDC \n•  > 79 VDC \n344 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 345,
    "text": "Technical data \nA.2 Technical data: LOGO! 230... \nLOGO! 230RCEo \nLOGO! 230RCE \n•  < 0.05 mA AC \n•  > 0.08 mA AC \n•  < 0.06 mA DC \n•  > 0.13 mA DC \n•  Typ. 40 ms \n•  Typ. 30 ms \n•  Typ. 25 ms \n•  Typ. 20 ms \n•  Typ. 45 ms \n•  Typ. 70 ms \n•  Typ. 60 ms \n•  Typ. 75 ms \nmax. 100 m \n•  < 0.05 mA AC \n•  > 0.08 mA AC \n•  < 0.06 mA DC \n•  > 0.13 mA DC \n•  Typ. 40 ms \n•  Typ. 30 ms \n•  Typ. 25 ms \n•  Typ. 20 ms \n•  Typ. 45 ms \n•  Typ. 70 ms \n•  Typ. 60 ms \n•  Typ. 75 ms \nmax. 100 m \n4 \nRelay outputs \nYes \n1 \nYes \nRecommended range of appli-\ncation ≥ 100 mA at \n12 VAC/VDC \nMax. 10 A per relay \n240 VAC/VDC \nMax. 30 A \n4 \nRelay outputs \nYes \n1 \nYes \nRecommended range of appli-\ncation ≥ 100 mA at \n12 VAC/VDC \nMax. 10 A per relay \n240 VAC/VDC \nMax. 30 A \n•  1000 W \n•  500 W \n•  1000 W \n•  500 W \n10 x 58 W (at 230/240 VAC) \n10 x 58 W (at 230/240 VAC) \n1 x 58 W (at 230/240 VAC) \n1 x 58 W (at 230/240 VAC) \n10 x 58 W (at 230/240 VAC) \n10 x 58 W (at 230/240 VAC) \nPower protection B16, 600 A \nPower protection B16, 900 A \nNone; across the entire tem-\nperature range \nNot permitted \nPower protection B16, 600 A \nPower protection B16, 900 A \nNone; across the entire tem-\nperature range \nNot permitted \nInput current at \n•  Signal 0 \n•  Signal 1 \n•  Signal 0 \n•  Signal 1 \nDelay time at 0 to 1: \n•  120 VAC \n•  240 VAC \n•  120 VDC \n•  240 VDC \nDelay time at 1 to 0: \n•  120 VAC \n•  240 VAC \n•  120 VDC \n•  240 VDC \nLine length (unshielded) \nDigital outputs \nNumber \nOutput type \nElectrical isolation \nIn groups of \nControl of a digital input \nContinuous current Ith \nRelay rated voltage \nSurge current \nIncandescent lamp load (25000 \nswitching cycles) at \n•  230/240 VAC \n•  115/120 VAC \nFluorescent tubes with ballast \n(25000 switching cycles) \nFluorescent tubes, conventionally \ncompensated (25000 switching \ncycles) \nFluorescent tubes, uncompensated \n(25000 switching cycles) \nShort circuit-proof cos 1  \nShort circuit-proof cos 0.5 to 0.7 \nDerating \nParallel output circuits for power \nincrease \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n345"
  },
  {
    "page": 346,
    "text": "Technical data \nA.3 Technical data: LOGO! DM8 230R and LOGO! DM16 230R \nProtection of output relay (if de-\nsired) \nLine length (unshielded) \nSwitching rate \nMechanical \nOhmic load/lamp load \nInductive load \nLOGO! 230RCEo \nLOGO! 230RCE \nMax. 16 A, characteristic B16  Max. 16 A, characteristic B16 \nMax. 100 m \nMax. 100 m \n10 Hz \n2 Hz \n0.5 Hz \n10 Hz \n2 Hz \n0.5 Hz \nNotice: For fluorescent lamps with capacitors, you must consider the technical data of \nfluorescent lamp ballasts. If the current exceeds the maximum allowed surge current, \nappropriate contactor relays must switch the fluorescent lamps. \nNotice: Output: B300, R300; 8A, 24 VDC, G.P.; 10A, 240 VAC, G.P.; 3A, 120 VAC, Tungsten. \nThe data was determined with the following devices: \n•  Siemens fluorescent tubes 58 W VVG 5LZ 583 3-1 uncompensated. \n•  Siemens fluorescent tubes 58 W VVG 5LZ 583 3-1 parallel compensated with 7 μF. \n•  Siemens fluorescent tubes 58 W VVG 5LZ 501 1-1N with ballast. \nA.3 \nTechnical data: LOGO! DM8 230R and LOGO! DM16 230R \nPower supply \nInput voltage \nPermissible range \nInput frequency \nPermissible mains frequency \nPower consumption \n•  115 VAC \n•  240 VAC \n•  115 VDC \n•  240 VDC  \nVoltage failure buffering \n•  115 VAC/VDC \n•  240 VAC/VDC \nPower loss at \n•  115 VAC \n•  240 VAC \n•  115 VDC \n•  240 VDC  \nLOGO! DM8 230R \nLOGO! DM16 230R \n115 VAC/VDC to 240 VAC/VDC \n85 VAC to 265 VAC \n100 VDC to 253 VDC  \n50/60 Hz \n47Hz to 63 Hz \n115 VAC/VDC to 240 VAC/VDC \n85 VAC to 265 VAC \n100 VDC to 253 VDC  \n50/60 Hz \n47Hz to 63 Hz \n•  20 mA to 40 mA \n•  15 mA to 30 mA \n•  10 mA to 25 mA \n•  5 mA to 15 mA \n•  Typ. 10 ms \n•  Typ. 20 ms \n•  2.3 W to 4.6 W \n•  3.6 W to 7.2 W \n•  1.2 W to 2.9 W \n•  1.2 W to 3.6 W \n•  20 mA to 40 mA \n•  15 mA to 30 mA \n•  10 mA to 25 mA \n•  5 mA to 15 mA \n•  Typ. 10 ms \n•  Typ. 20 ms \n•  2.3 W to 4.6 W \n•  3.6 W to 7.2 W \n•  1.2 W to 2.9 W \n•  1.2 W to 3.6 W \n346 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 347,
    "text": "A.3 Technical data: LOGO! DM8 230R and LOGO! DM16 230R \nTechnical data \nLOGO! DM8 230R \nLOGO! DM16 230R \n4 \nNo \n0 \n8 \nNo \n0 \n•  Max. 4 Hz \n• \n- - \n•  Max. 4 Hz \n• \n- - \n115 to 240 VAC/DC, 50/60 Hz \n265 VAC \n253 VDC  \n115 to 240 VAC/DC, 50/60 Hz \n265 VAC \n253 VDC  \n•  < 40 VAC \n•  > 79 VAC \n•  < 30 VDC \n•  > 79 VDC \n•  < 0.05 mA AC \n•  > 0.08 mA AC \n•  < 0.06 mA DC \n•  > 0.13 mA DC \n•  Typ. 40 ms \n•  Typ. 30 ms \n•  Typ. 25 ms \n•  Typ. 20 ms \n•  Typ. 45 ms \n•  Typ. 70 ms \n•  Typ. 60 ms \n•  Typ. 75 ms \nMax. 100 m \n•  < 40 VAC \n•  > 79 VAC \n•  < 30 VDC \n•  > 79 VDC \n•  < 0.05 mA AC \n•  > 0.08 mA AC \n•  < 0.06 mA DC \n•  > 0.13 mA DC \n•  Typ. 40 ms \n•  Typ. 30 ms \n•  Typ. 25 ms \n•  Typ. 20 ms \n•  Typ. 45 ms \n•  Typ. 70 ms \n•  Typ. 60 ms \n•  Typ. 75 ms \nMax. 100 m \n4 \nRelay outputs \nYes \n1 \nYes \nRecommended range of applica-\ntion ≥ 100 mA at 12 VAC/VDC \nMax. 5 A per relay \n240 VAC/VDC \nMax. 30 A \n8 \nRelay outputs \nYes \n1 \nYes \nRecommended range of applica-\ntion ≥ 100 mA at 12 VAC/VDC \nMax. 5 A per relay \n240 VAC/VDC \nMax. 30 A \nDigital inputs \nNumber \nElectrical isolation \nNumber of high speed inputs \nInput frequency \n•  Normal input \n•  High speed input \nDigital input \nMax. continuous permissible \nvoltage \nInput voltage L1 \n•  Signal 0 \n•  Signal 1 \n•  Signal 0 \n•  Signal 1 \nInput current at \n•  Signal 0 \n•  Signal 1 \n•  Signal 0 \n•  Signal 1 \nDelay time at 0 to 1: \n•  120 VAC \n•  240 VAC \n•  120 VDC \n•  240 VDC \nDelay time at 1 to 0: \n•  120 VAC \n•  240 VAC \n•  120 VDC \n•  240 VDC \nLine length (unshielded) \nDigital outputs \nNumber \nOutput type \nElectrical isolation \nIn groups of \nControl of a digital input \nContinuous current Ith \nRelay rated voltage \nSurge current \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n347"
  },
  {
    "page": 348,
    "text": "Technical data \nA.4 Technical data: LOGO! 24... \nIncandescent lamp load (25000 \nswitching cycles) at: \n230/240 VAC \n115/120 VAC \nLOGO! DM8 230R \nLOGO! DM16 230R \n1000 W \n500 W \n10 x 58 W (at 230/240 VAC) \n1 x 58 W (at 230/240 VAC) \nFluorescent tubes with ballast \n(25000 switching cycles) \nFluorescent tubes, conventional-\nly compensated (25000 switch-\ning cycles) \nFluorescent tubes, uncompen-\nsated (25000 switching cycles) \nShort circuit-proof cos 1  \nPower protection B16, 600 A \nShort circuit-proof cos 0.5 to 0.7  Power protection B16, 900 A \nDerating \n10 x 58 W (at 230/240 VAC) \nNone; across the entire temper-\nature range \nNot permitted \n1000 W \n500 W \n10 x 58 W (at 230/240 VAC) \n1 x 58 W (at 230/240 VAC) \n10 x 58 W (at 230/240 VAC) \nPower protection B16, 600 A \nPower protection B16, 900 A \nNone; across the entire temper-\nature range \nNot permitted \nParallel output circuits for power \nincrease \nProtection of output relay (if \ndesired) \nLine length (unshielded) \nSwitching rate  \nMechanical \nOhmic load/lamp load \nInductive load \nMax. 16 A, \ncharacteristic B16 \nMax. 100 m \nMax. 16 A, \ncharacteristic B16 \nMax. 100 m \n10 Hz \n2 Hz \n0.5 Hz \n10 Hz \n2 Hz \n0.5 Hz \nNotice: For fluorescent lamps with capacitors, you must consider the technical data of \nfluorescent lamp ballasts. If the current exceeds the maximum allowed surge current, \nappropriate contactor relays must switch the fluorescent lamps. \nNotice: Output: B300, R300; 5A, 24 VDC, G,P.; 5A, 240 VAC, G.P.; 3A, 120 VAC, Tungsten. \nThe data was determined with the following devices: \n•  Siemens fluorescent tubes 58 W VVG 5LZ 583 3-1 uncompensated. \n•  Siemens fluorescent tubes 58 W VVG 5LZ 583 3-1 parallel compensated with 7 μF. \n•  Siemens fluorescent tubes 58 W VVG 5LZ 501 1-1N with ballast. \nA.4 \nTechnical data: LOGO! 24... \nPower supply \nInput voltage \nPermissible range \nReverse polarity protection \nPermissible mains frequency \nLOGO! 24CE \nLOGO! 24CEo \n24 VDC \n20.4 VDC to 28.8 VDC \nYes \n- - \n348 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 349,
    "text": "Technical data \nA.4 Technical data: LOGO! 24... \nLOGO! 24CE \nLOGO! 24CEo \n25 mA to 50 mA (no load on digital output) \n1.2 A (with max. load on digital output) \n- - \n0.6 W to 1.2 W \nTyp. 20 days \nTyp. ± 2 s/day \n8 \nNo \n4 (I3, I4, I5, I6) \n•  Max. 4 Hz \n•  Max. 5 kHz \n24 VDC \n28.8 VDC \nL+ \n< 5 VDC \n> 12 VDC \n< 0.9 mA (I3 to I6) \n< 0.07 mA (I1, I2, I7, I8) \n> 2.1 mA (I3 to I6) \n> 0.18 mA (I1, I2, I7, I8) \n•  Typ. 1.5 ms \n<1.0 ms (I3 to I6) \n•  Typ. 1.5 ms \n<1.0 ms (I3 to I6) \nMax. 100 m \n4 (I1=AI3, I2=AI4, I7=AI1, I8=AI2) \n0 VDC to 10 VDC  \nInput impedance 80 kΩ \n300 ms \nMax. 10 m \n± 1.5% at FS \n4 \nTransistor, \ncurrent-sourcing 1) \nNo \n- - \nYes \n≤ Supply voltage \nMax. 0.3 A per channel \nPower consumption from 24 VDC \nVoltage failure buffering \nPower loss at 24 VDC \nBackup of the real-time clock at 25 °C \nAccuracy of the real-time clock  \nDigital inputs \nNumber \nElectrical isolation \nNumber of high speed inputs \nInput frequency \n•  Normal input \n•  High speed input \nDigital input \nMax. continuous permissible voltage \nInput voltage  \nSignal 0 \nSignal 1 \nInput current at \nSignal 0 \nSignal 1 \nDelay time at  \n0 to 1 \n1 to 0 \nLine length (unshielded) \nAnalog inputs \nNumber \nRange \nCycle time for analog value generation \nLine length (shielded and twisted) \nError limit \nDigital outputs \nNumber \nOutput type \nElectrical isolation \nIn groups of \nControl of a digital input \nOutput voltage \nOutput current \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n349"
  },
  {
    "page": 350,
    "text": "Technical data \nA.5 Technical data: LOGO! DM8 24 and LOGO! DM16 24 \nLOGO! 24CE \nLOGO! 24CEo \nYes \nApprox. 1 A per channel \nNone; across the entire temperature range \n- - \n- - \nNot permitted \n- - \nMax. 100 m \nShort circuit-proof and overload-proof \nShort circuit current limitation \nDerating \nShort circuit-proof cos 1  \nShort circuit-proof cos 0.5 to 0.7 \nParallel output circuit for power increase \nProtection of output relay (if desired) \nLine length (unshielded) \nSwitching rate 2) \nMechanical \nElectrical \nOhmic load/lamp load \nInductive load \n 1)  When you switch on LOGO! 24CE/24CEo, LOGO! DM8 24 or LOGO! DM16 24, the CPU sends signal \n1 to the digital outputs for about 50 μs. Take this into account, especially when using devices that \nreact to short pulses. \n- - \n10 Hz \n10 Hz \n0.5 Hz \n2)  The maximum switching rate is only dependent on the switching program's cycle time.  \nNotice: Output: 24 VDC, 0.3 A, RES./P.D. \nA.5 \nTechnical data: LOGO! DM8 24 and LOGO! DM16 24 \nLOGO! DM8 24 \nLOGO! DM16 24 \nPower supply \nInput voltage \nPermissible range \nReverse polarity protection \nPermissible mains frequency \nPower consumption from \n24 VDC \n24 VDC \n20.4 VDC to 28.8 VDC \nYes \n- - \n25 mA to 40 mA (no load on \ndigital output) \n1.2 A (with max. load on digital \noutput) \n0.6 W to 1.0 W \nPower loss at 24 V \nDigital inputs \nNumber \nElectrical isolation \nNumber of high speed inputs  0 \nInput frequency \n•  Normal input \n•  High speed input \n4 \nNo \n•  Max. 4 Hz \n• \n- - \nDigital input \nMax. continuous permissible \nvoltage \n24 VDC \n28.8 VDC \n24 VDC \n20.4 VDC to 28.8 VDC \nYes \n- - \n25 mA to 50 mA (no load on digi-\ntal output) \n2.4 A (with max. load on digital \noutput) \n0.6 W to 1.2 W \n8 \nNo \n0 \n•  Max. 4 Hz \n• \n- - \n24 VDC \n28.8 VDC \n350 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 351,
    "text": "A.5 Technical data: LOGO! DM8 24 and LOGO! DM16 24 \nTechnical data \nLOGO! DM8 24 \nLOGO! DM16 24 \nL+ \n•  < 5 VDC \n•  > 12 VDC \n•  < 0.88 mA \n•  > 2.1 mA \n•  Typ. 1.5 ms \n•  Typ. 1.5 ms \nMax. 100 m \nL+ \n•  < 5 VDC \n•  > 12 VDC \n•  < 0.85 mA \n•  > 2 mA \n•  Typ. 1.5 ms \n•  Typ. 1.5 ms \nMax. 100 m \n4 \nTransistor, \ncurrent-sourcing 1) \nNo \n- - \nYes \n≤ Supply voltage \nMax. 0.3 A per channel \nYes \n8 \nTransistor, \ncurrent-sourcing 1) \nNo \n- - \nYes \n≤ Supply voltage \nMax. 0.3 A per channel \nYes \nApprox. 1 A per channel \nApprox. 1 A per channel \nInput voltage  \n•  Signal 0 \n•  Signal 1 \nInput current at \n•  Signal 0 \n•  Signal 1 \nDelay time at  \n•  0 to 1 \n•  1 to 0 \nLine length (unshielded) \nDigital outputs \nNumber \nOutput type \nElectrical isolation \nIn groups of \nControl of a digital input \nOutput voltage \nOutput current \nShort circuit-proof and over-\nload-proof \nShort circuit current limita-\ntion \nDerating \nNone; across the entire tempera-\nture range \n- - \n- - \nNone; across the entire tempera-\nture range \n- - \n- - \n- - \nNot permitted \nNot permitted \nShort circuit-proof cos 1  \nShort circuit-proof cos 0.5 to \n0.7 \nParallel output circuit for \npower increase \nProtection of output relay (if \ndesired) \nLine length (unshielded) \nSwitching rate  \nMechanical \nElectrical \nOhmic load/lamp load \nInductive load \n 1)  When you switch on LOGO! 24CE/24CEo, LOGO! DM8 24 or LOGO! DM16 24, the CPU sends signal \n1 to the digital outputs for about 50 μs. Take this into account, especially when using devices that \nreact to short pulses. \n- - \n10 Hz \n10 Hz \n0.5 Hz \n- -  \n10 Hz \n10 Hz \n0.5 Hz \nMax. 100 m \nMax. 100 m \n- - \nNotice:  \n•  Output of LOGO! DM8 24: 24 VDC, 0.3 A, RES./P.D. \n•  Output of LOGO! DM16 24: 24 VDC, 0.3 A, RES./P.D.; 3W, 24 VDC, Tungsten. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n351"
  },
  {
    "page": 352,
    "text": "Technical data \nA.6 Technical data: LOGO! 24RC... \nA.6 \nTechnical data: LOGO! 24RC... \nPower supply \nInput voltage \nPermissible range \nReverse polarity protection \nInput frequency \nPermissible mains frequency \nPower consumption \n•  24 VAC \n•  24 VDC \nVoltage failure buffering \nPower loss \n•  24 VAC \n•  24 VDC \nBackup of the real-time clock at 25 °C \nAccuracy of the real-time clock  \nDigital inputs \nNumber \nElectrical isolation \nNumber of high speed inputs \nInput frequency \n•  Normal input \n•  High speed input \nDigital input \nMax. continuous permissible voltage \nInput voltage  \n•  Signal 0 \n•  Signal 1 \nInput current at \n•  Signal 0 \n•  Signal 1 \nDelay time at  \n•  0 to 1 \n•  1 to 0 \nLine length (unshielded) \nAnalog inputs \nNumber \nRange \nmax. Input voltage \nLOGO! 24RCE \nLOGO! 24RCEo \n24 VAC/VDC \n20.4 VAC to 26.4 VAC \n20.4 VDC to 28.8 VDC \n- - \n50/60 Hz \n47 Hz to 63 Hz \n•  60 mA to 185 mA \n•  25 mA to 100 mA \nTyp. 5 ms \n•  1.4 W to 4.4 W \n•  0.6 W to 2.4 W \nTyp. 20 days \nTyp. ± 2 s/day \n8, optional positive voltage or negative voltage \nNo \n0 \n•  Max. 4 Hz \n• \n- - \n24 VAC/DC, 50/60 Hz \n26.4 VAC \n28.8 VDC \nL \n•  < 5 VAC/VDC \n•  > 12 VAC/VDC \n•  < 1.2 mA \n•  > 2.6 mA \n•  Typ. 1.5 ms \n•  Typ. 15 ms \nMax. 100 m \n- - \n- - \n- - \n352 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 353,
    "text": "Technical data \nA.6 Technical data: LOGO! 24RC... \nDigital outputs \nNumber \nOutput type \nElectrical isolation \nIn groups of \nControl of a digital input \nContinuous current Ith \nRelay rated voltage \nSurge current \nIncandescent lamp load (25000 switching \ncycles) at \nFluorescent tubes with ballast (25000 \nswitching cycles) \nFluorescent tubes, conventionally compen-\nsated (25000 switching cycles) \nFluorescent tubes, uncompensated (25000 \nswitching cycles) \nDerating \nShort circuit-proof cos 1  \nShort circuit-proof cos 0.5 to 0.7 \nParallel output circuits for power increase \nProtection of output relay  \n(if desired) \nLine length (unshielded) \nSwitching rate  \nMechanical \nOhmic load/lamp load \nInductive load \nLOGO! 24RCE \nLOGO! 24RCEo \n4 \nRelay outputs \nYes \n1 \nYes \nRecommended range of application ≥ 100 mA at \n12 VAC/VDC \nMax. 10 A per relay \n240 VAC/VDC \nMax. 30 A \n1000 W \n10 x 58 W \n1 x 58 W \n10 x 58 W \nNone; across the entire temperature range \nPower protection B16, 600 A \nPower protection B16, 900 A \nNot permitted \nMax. 16 A, \ncharacteristic B16 \nMax. 100 m \n10 Hz \n2 Hz \n0.5 Hz \nNotice: For fluorescent lamps with capacitors, you must consider the technical data of \nfluorescent lamp ballasts. If the current exceeds the maximum allowed surge current, \nappropriate contactor relays must switch the fluorescent lamps.  \nNotice: Output: B300, R300; 8A, 24 VDC, G.P.; 10A, 24 VAC, G,P.; 3A, 120 VAC, Tungsten. \nThe data was determined with the following devices: \n•  Siemens fluorescent tubes 58 W VVG 5LZ 583 3-1 uncompensated. \n•  Siemens fluorescent tubes 58 W VVG 5LZ 583 3-1 parallel compensated with 7 μF. \n•  Siemens fluorescent tubes 58 W VVG 5LZ 501 1-1N with ballast. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n353"
  },
  {
    "page": 354,
    "text": "Technical data \nA.7 Technical data: LOGO! DM8 24R and LOGO! DM16 24R \nA.7 \nTechnical data: LOGO! DM8 24R and LOGO! DM16 24R \nPower supply \nInput voltage \nPermissible range \nReverse polarity protection \nInput frequency \nPermissible mains frequency \nPower consumption \n•  24 VAC \n•  24 VDC \nVoltage failure buffering \nPower loss \n•  24 VAC \n•  24 VDC \nDigital inputs \nNumber \nElectrical isolation \nNumber of high speed inputs \nInput frequency \n•  Normal input \n•  High speed input \nDigital input \nMax. continuous permissible \nvoltage \nInput voltage  \n•  Signal 0 \n•  Signal 1 \nInput current at \n•  Signal 0 \n•  Signal 1 \nDelay time at  \n•  0 to 1 \n•  1 to 0 \nLine length (unshielded) \nDigital outputs \nNumber \nOutput type \nElectrical isolation \nIn groups of \nLOGO! DM8 24R \nLOGO! DM16 24R \n24 VAC/VDC \n20.4 VAC to 26.4 VAC \n20.4 VDC to 28.8 VDC \n- - \n50/60 Hz \n47 Hz to 63 Hz \n24 VDC \n20.4 VDC to 28.8 VDC \nYes \n- - \n- - \n•  40 mA to 110 mA \n•  15 mA to 50 mA \n- - \n• \n•  30 mA to 115 mA \nTyp. 5 ms \nTyp. 5 ms \n•  1.0 W to 2.6 W \n•  0.4 W to 1.2 W \n- - \n• \n•  0.7 W to 2.8 W \n4, optional positive voltage or \nnegative voltage \nNo \n0 \n8 \nNo \n0 \n•  Max. 4 Hz \n• \n- - \n24 VAC/DC, 50/60 Hz \n•  26.4 VAC \n•  28.8 VDC \nL \n•  < 5 VAC/VDC \n•  > 12 VAC/VDC \n•  < 1.1 mA \n•  > 2.63 mA \n•  Typ. 1.5 ms \n•  Typ. 15 ms \nMax. 100 m \n4 \nRelay outputs \nYes \n1 \n•  Max. 4 Hz \n• \n- - \n24 VDC \n• \n•  28.8 VDC \n- - \n•  < 5 VDC \n•  > 12 VDC \n•  < 0.85 mA \n•  > 2.0 mA \n•  Typ. 1.5 ms \n•  Typ. 1.5 ms \nMax. 100 m \n8 \nRelay outputs \nYes \n1 \n354 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 355,
    "text": "A.8 Technical data: LOGO! 12/24... LOGO! DM8 12/24R \nTechnical data \nLOGO! DM8 24R \nLOGO! DM16 24R \nYes \nRecommended range of applica-\ntion ≥ 100 mA at 12 VAC/VDC \nMax. 5 A per relay \n240 VAC/VDC \nMax. 30 A \n1000 W \nYes \nRecommended range of applica-\ntion ≥ 100 mA at 12 VAC/VDC \nMax. 5 A per relay \n240 VAC/VDC \nMax. 30 A \n1000 W \n10 x 58 W \n1 x 58 W \n10 x 58 W \n1 x 58 W \n10 x 58 W \n10 x 58 W \nControl of a digital input \nContinuous current Ith \nRelay rated voltage \nSurge current \nIncandescent lamp load (25000 \nswitching cycles) at \nFluorescent tubes with ballast \n(25000 switching cycles) \nFluorescent tubes, conventional-\nly compensated (25000 switch-\ning cycles) \nFluorescent tubes, uncompen-\nsated (25000 switching cycles) \nDerating \nNot permitted \nNone; across the entire temper-\nature range \nShort circuit-proof cos 1  \nPower protection B16, 600 A \nShort circuit-proof cos 0.5 to 0.7  Power protection B16, 900 A \nParallel output circuits for power \nincrease \nProtection of output relay (if \ndesired) \nLine length (unshielded) \nSwitching rate  \nMechanical \nOhmic load/lamp load \nInductive load \nMax. 16 A, \ncharacteristic B16 \nMax. 100 m \n10 Hz \n2 Hz \n0.5 Hz \nNone; across the entire temper-\nature range \nPower protection B16, 600 A \nPower protection B16, 900 A \nNot permitted \nMax. 16 A, \ncharacteristic B16 \nMax. 100 m \n10 Hz \n2 Hz \n0.5 Hz \nNotice: For fluorescent lamps with capacitors, you must consider the technical data of \nfluorescent lamp ballasts. If the current exceeds the maximum allowed surge current, \nappropriate contactor relays must switch the fluorescent lamps.  \nNotice: Output: B300, R300; 5A, 24 VDC, G.P.; 5A, 240 VAC, G.P.; 3A, 120 VAC, Tungsten. \nThe data was determined with the following devices: \n•  Siemens fluorescent tubes 58 W VVG 5LZ 583 3-1 uncompensated. \n•  Siemens fluorescent tubes 58 W VVG 5LZ 583 3-1 parallel compensated with 7 μF. \n•  Siemens fluorescent tubes 58 W VVG 5LZ 501 1-1N with ballast. \nA.8 \nTechnical data: LOGO! 12/24... LOGO! DM8 12/24R \nLOGO! 12/24RCEo \nLOGO! 12/24RCE \nLOGO! DM8 12/24R \nPower supply \nInput voltage \n12/24 VDC \n12/24 VDC \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n355"
  },
  {
    "page": 356,
    "text": "Technical data \nA.8 Technical data: LOGO! 12/24... LOGO! DM8 12/24R \nPermissible range  \nReverse polarity protection \nPower consumption \n•  12 VDC \n•  24 VDC \nVoltage failure buffering \n•  12 VDC \n•  24 VDC \nPower loss  \n•  12 VDC \n•  24 VDC \nBackup of the real-time clock at \n25 °C \nAccuracy of the real-time clock  \nElectrical isolation \nDigital inputs \nNumber \nElectrical isolation \nNumber of high speed inputs \nInput frequency \n•  Normal input \n•  High speed input \nDigital input \nMax. continuous permissible \nvoltage \nInput voltage L+  \n•  Signal 0 \n•  Signal 1 \nInput current at \n•  Signal 0 \n•  Signal 1 \nDelay time at  \n•  0 to 1 \n•  1 to 0 \nLOGO! 12/24RCEo \nLOGO! 12/24RCE \n10.8 VDC to 28.8 VDC \nYes \nLOGO! DM8 12/24R \n10.8 VDC to 28.8 VDC \nYes \n•  50 mA to 165 mA \n•  25 mA to 90 mA \n•  20 mA to 90 mA \n•  15 mA to 50 mA \n•  Typ. 2 ms \n•  Typ. 5 ms \n•  0.6 W to 2.0 W \n•  0.6 W to 2.2 W \nTyp. 20 days \nTyp. ± 2 s/day \nNo \n8 \nNo \n4 (I3, I4, I5, I6) \n•  Max. 4 Hz \n•  Max. 5 kHz \n12/24 VDC \n28.8 VDC \n•  < 5 VDC \n•  > 8.5 VDC \n< 0.88 mA (I3 to I6) \n< 0.07 mA (I1, I2, I7, I8) \n> 1.5 mA (I3 to I6) \n> 0.12 mA (I1, I2, I7, I8) \n•  Typ. 1.5 ms \n<1.0 ms (I3 to I6) \n•  Typ. 1.5 ms \n<1.0 ms (I3 to I6) \n•  Typ. 2 ms \n•  Typ. 5 ms \n•  0.2 W to 1.1 W \n•  0.4 W to 1.2 W \n- - \n- - \nNo \n4 \nNo \n0 \n•  Max. 4 Hz \n• \n- - \n12/24 VDC \n28.8 VDC \n•  < 5 VDC \n•  > 8.5 VDC \n< 0.88 mA \n> 1.5 mA \n•  Typ. 1.5 ms \n•  Typ. 1.5 ms \nLine length (unshielded) \nAnalog inputs \nNumber \nRange \nMax. 100 m \nMax. 100 m \n4 (I1=AI3, I2=AI4, I7=AI1, I8=AI2) \n0 VDC to 10 VDC  \nInput impedance 80 kΩ \n- - \n- - \n356 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 357,
    "text": "A.8 Technical data: LOGO! 12/24... LOGO! DM8 12/24R \nTechnical data \nLOGO! 12/24RCEo \nLOGO! 12/24RCE \n300 ms \nMax. 10 m \n± 1.5% at FS \n4 \nRelay outputs \nYes \n1 \nYes \nRecommended range of applica-\ntion ≥ 100 mA at 12 VAC/VDC \nMax. 10 A per relay \n240 VAC/VDC \nMax. 30 A \n1000 W \n10 x 58 W \n1 x 58 W \nLOGO! DM8 12/24R \n- - \n- - \n- - \n4 \nRelay outputs \nYes \n1 \nYes \nRecommended range of appli-\ncation ≥ 100 mA at \n12 VAC/VDC \nMax. 5 A per relay \n240 VAC/VDC \nMax. 30 A \n1000 W \n10 x 58 W \n1 x 58 W \n10 x 58 W \n10 x 58 W \nCycle time for analog value gen-\neration \nLine length (shielded and twist-\ned) \nError limit \nDigital outputs \nNumber \nOutput type \nElectrical isolation \nIn groups of \nControl of a digital input \nContinuous current Ith (per terminal) \nRelay rated voltage \nSurge current \nIncandescent lamp load (25000 \nswitching cycles) at \nFluorescent tubes with ballast \n(25000 switching cycles) \nFluorescent tubes, conventional-\nly compensated (25000 switch-\ning cycles) \nFluorescent tubes, uncompen-\nsated (25000 switching cycles) \nDerating \nNot permitted \nNone; across the entire tempera-\nture range \nShort circuit-proof cos 1  \nPower protection B16, 600 A \nShort circuit-proof cos 0.5 to 0.7  Power protection B16, 900 A \nParallel output circuits for power \nincrease \nProtection of output relay  \n(if desired) \nLine length (unshielded) \nSwitching rate \nMechanical \nOhmic load/lamp load \nInductive load \nMax. 16 A,  \ncharacteristic B16 \nMax. 100 m \n10 Hz \n2 Hz \n0.5 Hz \nNone; across the entire tem-\nperature range \nPower protection B16, 600 A \nPower protection B16, 900 A \nNot permitted \nMax. 16 A,  \ncharacteristic B16 \nMax. 100 m \n10 Hz \n2 Hz \n0.5 Hz \nNotice: For fluorescent lamps with capacitors, you must consider the technical data of \nfluorescent lamp ballasts. If the current exceeds the maximum allowed surge current, \nappropriate contactor relays must switch the fluorescent lamps.  \nNotice: \n•  Output of LOGO! 12/24RCE/RCEo: B300, R300; 8A, 24 VDC, G.P.; 10A, 240 VAC, G.P.; 3A, \n120 VAC, Tungsten. \n•  Output of LOGO! DM8 12/24R: B300, R300; 5A, 24 VDC, G.P.; 5A, 240 VAC, G.P.; 3A, 120 \nVAC, Tungsten. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n357"
  },
  {
    "page": 358,
    "text": "Technical data \nA.9 Switching capacity/service life of the relay outputs \nThe data was determined with the following devices: \n•  Siemens fluorescent tubes 58 W VVG 5LZ 583 3-1 uncompensated. \n•  Siemens fluorescent tubes 58 W VVG 5LZ 583 3-1 parallel compensated with 7 μF. \n•  Siemens fluorescent tubes 58 W VVG 5LZ 501 1-1N with ballast. \nA.9 \nSwitching capacity/service life of the relay outputs \nSwitching capacity and service life of the contacts with ohmic loading (heating): \nSwitching capacity and service life of the contacts with high inductive load to IEC 60947-5-1 DC \n13/AC 15 (contactors, solenoid coils, motors): \nNote \nTo ensure the switching capacity and service life, keep the minimum switching load of the \nrelay outputs at 100 mA with the voltage of 12 VAC/VDC. \n358 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 359,
    "text": "A.10 \nTechnical data: LOGO! AM2 \nTechnical data \nA.10 Technical data: LOGO! AM2 \nPower supply \nInput voltage \nPermissible range \nPower consumption \nVoltage failure buffering \nPower loss at \n•  12 VDC \n•  24 VDC \nElectrical isolation \nReverse polarity protection \nGround terminal  \nAnalog inputs \nNumber \nType \nInput range \nResolution \nCycle time for analog value generation \nElectrical isolation \nLine length (shielded and twisted) \nEncoder supply voltage \nError limit \nInterference frequency suppression \nLOGO! AM2 \n12/24 VDC \n10.8 VDC to 28.8 VDC \n25 mA to 30 mA \nTyp. 10 ms \n•  0.3 W to 0.4 W \n•  0.6 W to 0.7 W \nNo \nYes \nFor connecting ground and shielding of the analog \nmeasuring line \n2 \nUnipolar \n0 VDC to 10 VDC (input impedance 76 kΩ) or  \n0/4 mA to 20 mA (input impedance <250 Ω) \n10 bit, normalized to 0 to 1000 \n50 ms \nNo \nMax. 10 m \nNone \n± 1.5% FS \n55 Hz \nA.11 \nTechnical data: LOGO! AM2 RTD \nPower supply \nInput voltage \nPermissible range \nPower consumption \nVoltage failure buffering \nPower loss at \n•  12 VDC \n•  24 VDC \nElectrical isolation \nReverse polarity protection \nGround terminal  \nLOGO! AM2 RTD \n12/24 VDC \n10.8 VDC to 28.8 VDC \n25 mA to 30 mA \nTyp. 10 ms \n•  0.3 W to 0.4 W \n•  0.6 W to 0.7 W \nNo \nYes \nFor connecting ground and shielding of the measuring \nline. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n359"
  },
  {
    "page": 360,
    "text": "Technical data \nA.12 Technical data: LOGO! AM2 AQ \nSensor inputs \nNumber \nType \nConnection of sensors \n•  2-wire technique \n•  3-wire technique \nMeasurement range \nSettings for the measurement display on the \nLOGO! Basic: \n•  1 °C steps \n•  0.25 °C steps \n(rounded to one decimal) \n•  1 °F steps \n•  0.25 °F steps \n(rounded to one decimal) \nCurve linearization \nMeasuring current Ic \nMeasurement rate \nResolution \nError limits (3-wire technique) \n•  0 °C to +200 °C \n• \n-50 °C to 200 °C \nLOGO! AM2 RTD \n2 \nPT100 or PT1000 with the default temperature coeffi-\ncient of α = 0.003850 for both Types, or compatible \nsensors. \n•  Yes \n•  Yes \n-50 °C to +200 °C \n-58 °F to +392 °F \n•  Offset: -50, Gain: 0.25 \n•  Offset: -500, Gain: 2.50 \n•  Offset: -58, Gain: 0.45 \n•  Offset: -580, Gain: 4.50 \nNo \nPulse current signal: \nPT100: 0.5 mA \nPT1000: 0.5 mA \nDepends on the installation \nTyp. 50 ms \n0.25 °C \nOf the final measured value: \n•  ± 2 °C \n•  ± 2 °C \nElectrical isolation \nCable length (twisted) \nInterference frequency suppression \nNo \nMax. 10 m \n50 Hz, 60 Hz \nA.12 \nTechnical data: LOGO! AM2 AQ \nPower supply \nInput voltage \nPermissible range \nPower consumption \nVoltage failure buffering \nPower loss at 24 VDC \nElectrical isolation \nLOGO! AM2 AQ \n24 VDC \n20.4 VDC to 28.8 VDC \n30 mA to 82 mA \nTyp. 10 ms \n0.7 W to 2.0 W \nNo \n360 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 361,
    "text": "A.13 Technical data: LOGO! TDE (Text Display with Ethernet interfaces) \nTechnical data \nReverse polarity protection \nGround terminal  \nAnalog outputs \nNumber \nVoltage range \nVoltage load \nCurrent output \nCurrent load \nResolution \nCycle time for analog output \nElectrical isolation \nLine length (shielded and twisted) \nError limit \nShort circuit protection \nOverload protection \nLOGO! AM2 AQ \nYes \nFor connecting ground and shielding of the analog \noutput line. \n2 \n0 VDC to 10 VDC \n≥5 kΩ \n0/4 mA to 20 mA \n≤250 Ω \n10 bit, normalized to 0 to 1000 \nDepending on installation (50 ms) \nNo \nMax. 10 m \n± 2.5% FS \nVoltage output: Yes  \nCurrent output: Yes \nVoltage output: Yes \nA.13 \nTechnical data: LOGO! TDE (Text Display with Ethernet \ninterfaces) \nMechanical data \nKeyboard \nDisplay \nPower supply \nInput voltage \nPermissible range \nInput frequency \nPermissible mains frequency \nPower consumption (Ethernet and \nwhite backlight active) \n•  12 VDC \n•  24 VDC \n•  24 VAC \nDegree of protection \nEnclosure type \nLOGO! TDE \nMembrane keypad with 10 keys \nFSTN-Graphic Display with 160 x 96 (columns x rows), LED \nbacklight (white/amber/red) \n24 VAC/VDC \n12 VDC \n20.4 VAC to 26.4 VAC \n10.2 VDC to 28.8 VDC \n50/60 Hz \n47Hz to 63 Hz \n•  Typ. 150 mA \n•  Typ. 75 mA \n•  Typ. 145 mA \nIP20 for LOGO! TDE excluding front panel \nIP65 for LOGO! TDE front panel \nType 4X/12 for LOGO! TDE front panel \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n361"
  },
  {
    "page": 362,
    "text": "Technical data \nA.13 Technical data: LOGO! TDE (Text Display with Ethernet interfaces) \nCommunication port \nEthernet performance \nConnection distance \nLCD Display and Backlight \nBacklight lifetime 1) \nDisplay lifetime 2) \nMounting \nMounting hole dimensions (WxH) \nMounting conditions \nLOGO! TDE \nTwo Ethernet interfaces with 10/100 M full/half duplex data \ntransmission rate \nMax. 30 m \n20,000 hours \n50,000 hours \n(119 + 0.5 mm) x (78.5 + 0.5 mm) \nMount the LOGO! TDE vertically on a flat surface of an IP 65 \nor Type 4x/12 enclosure.  \n 1)  The backlight lifetime is when the final brightness is 50% of the original brightness.  \n2)  The display lifetime is calculated under ordinary operating and storage conditions: room tempera-\nture (20 ± 8 °C), normal humidity below 65% relative humidity, and not in exposure to direct sun-\nlight.  \n362 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 363,
    "text": "Determining the cycle time \nB \nThe program cycle is the complete execution of the circuit program, that is, primarily the \nreading in of the inputs, the processing of the circuit program and the subsequent writing the \noutputs. The cycle time is the time required to execute a circuit program once in full. \nYou can determine the time required for a program cycle using a short test program. Create \nthis test program in LOGO! to return a value from which you can calculate the cycle time. \nTest program \nTo program this test program, follow these steps: \n1.  Create the test program by linking an output to a threshold trigger and connecting the \ntrigger input with an inverted flag. \n2.  Configure the threshold trigger as shown below. LOGO! generates a pulse in each program \ncycle due to the inverted flag. The trigger interval is 2 seconds. \n3.  Now start the circuit program and switch LOGO! to parameter assignment mode. In this \nmode, view the trigger parameters. \n4.  The reciprocal value of fa is equivalent to the LOGO! execution time of the current circuit \nprogram in its memory. \n 1/fa = cycle time in s \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n363"
  },
  {
    "page": 364,
    "text": "Determining the cycle time \nExplanation \nThe inverted flag block changes its output signal at each program execution. Thus, one logic \nlevel (high or low) width is exactly equivalent to the length of one cycle. Hence, a period lasts \ntwo cycles. \nThe threshold trigger indicates the ratio of periods per two seconds, which results in the ratio \nof cycles per second. \n364 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 365,
    "text": "LOGO! without display (\"LOGO! Pure\") \nC \nBecause some specific applications do not require operator control or interface elements, \nsuch as buttons or a display, Siemens provides the LOGO! 12/24RCEo, LOGO! 24RCEo, LOGO! \n24CEo and LOGO! 230RCEo versions without display. \nLess is definitely more! \nThe versions without display offer you the following benefits: \n•  Even more cost-effective without the operating elements \n•  Requires less switch cabinet space than conventional hardware \n•  Substantial benefits with regard to flexibility and prime costs compared to stand–alone \nelectronic switchgear \n•  Advantageous even for applications in which it replaces merely two or three conventional \nswitching devices \n•  Very easy to use \n•  Access-protected \n•  Compatible to LOGO! versions with display \n•  Offers the option to read data by means of LOGO!Soft Comfort \nCreating a circuit program without operator panel \nYou can use one of two ways to create a circuit program for a LOGO! without display: \n•  You create the circuit program with LOGO!Soft Comfort on your PC and then download it \nto LOGO!. \n•  You download the circuit program from a micro SD card (Page 300) to your LOGO! \nwithout display. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n365"
  },
  {
    "page": 366,
    "text": "LOGO! without display (\"LOGO! Pure\") \nNetwork communication indication \nWhen you create a circuit program with LOGO!Soft Comfort, you need to connect the module \nto your PC with an Ethernet cable. You can refer to the chapter Connecting the Ethernet \ninterface (Page 57) to find the details about the wiring of the Ethernet interface and also \nabout the status of the Ethernet LEDs. \nOperating characteristics \nLOGO! is ready for operation when you switch on power. Switching off a LOGO! without \ndisplay is equivalent to disconnecting the power supply. \nYou can not start or stop the circuit program of LOGO!...o versions by means of buttons, \ntherefore, this is why the LOGO!...o versions have other startup characteristics. \nStartup characteristics \nIf there is no circuit program in LOGO! or on the inserted micro SD card, LOGO! remains in \nSTOP mode. \nIf there is a valid circuit program in LOGO! memory or on the micro SD card, LOGO! \nautomatically switches from STOP mode to RUN mode when you switch on power. \nLOGO! automatically copies the circuit program on an inserted micro SD card to memory, \nimmediately after you switch on power. LOGO! rewrites the existing circuit program in \nmemory if one exists, and then changes from STOP mode to RUN mode. \nBy connecting an Ethernet cable to LOGO! (Page 336), you can use LOGO!Soft Comfort to \ndownload the circuit program and place LOGO! in RUN mode. \nOperating status indication \nAn LED on the front panel indicates the operating state:  \n•  Lights red: Power On/STOP \n•  Lights green: Power On/RUN \nThe LED lights red after Power On and in all LOGO! states other than RUN mode. The LED \nlights green when LOGO! is in RUN mode. \nReading current data \nLOGO!Soft Comfort provides an online test for reading the current data of all functions while \nthe system is in RUN. \nIf your LOGO! without display holds a protected micro SD card, you cannot read the current \ndata unless you enter the correct password (Page 314) for the circuit program. LOGO! deletes \nthe circuit program from memory when you remove the micro SD card. \nDeleting the circuit program \nUse LOGO!Soft Comfort to delete the circuit program and password if a password exists. \n366 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 367,
    "text": "LOGO! menu structure \nD.1 \nLOGO! Basic \nD.1.1 \nMenu overview \nD \nAll of the following menu commands are valid for LOGO! Basic with the ADMIN access level. If \nyou operate the LOGO! with the OP access level, some menu commands are invisible. For \nmore information see section Overview of LOGO! Menus (Page 74). \nD.1.2 \nMain menu \n See \"Start menu (Page 372)\" \n See \"Programming menu (Page 368)\"  ⑤  See \"Diagnostic menu (Page 371)\" \n④  See \"Network menu (Page 370)\" \n① \n② \n③  See \"Setup menu (Page 369)\" \n⑥  See \"Card menu (Page 368)\" \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n367"
  },
  {
    "page": 368,
    "text": "LOGO! menu structure \nD.1 LOGO! Basic \nD.1.3 \nProgramming menu \nNote \nWhen LOGO! is in RUN mode, only the menu commands with an asterisk (*) are available in \nthe programming menu. \nD.1.4 \nCard menu \nThis menu is available only when LOGO! is in programming mode. \n368 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 369,
    "text": "D.1.5 \nSetup menu \nLOGO! menu structure \nD.1 LOGO! Basic \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n369"
  },
  {
    "page": 370,
    "text": "LOGO! menu structure \nD.1 LOGO! Basic \nNote \nWhen LOGO! is in RUN mode, only the menu commands with an asterisk (*) are available in \nthe setup menu. \nD.1.6 \nNetwork menu \nNote \nWhen LOGO! is in RUN mode, only the menu commands with an asterisk (*) are available in \nthe network menu. \n370 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 371,
    "text": "D.1.7 \nDiagnostics menu \nLOGO! menu structure \nD.1 LOGO! Basic \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n371"
  },
  {
    "page": 372,
    "text": "LOGO! menu structure \nD.1 LOGO! Basic \nD.1.8 \nStart menu \n372 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 373,
    "text": "LOGO! menu structure \nD.2 LOGO! TDE \nD.2 \nLOGO! TDE \nD.2.1 \nMenu overview \nAll of the following menu commands are valid for the LOGO! TDE with the ADMIN access \nlevel. If you operate the LOGO! TDE with the OP access level, some menu commands are \ninvisible. For more information, see section Overview of LOGO! menus (Page 74).  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n373"
  },
  {
    "page": 374,
    "text": "LOGO! menu structure \nD.2 LOGO! TDE \nD.2.2 \nMain menu \n① \n② \n③ \n④ \n⑤ \nSee \"LOGO! selection menu (Page 375)\". \nSee \"Start menu (Page 375)\". \nSee \"Programming menu (Page 375)\". \nSee \"Setup menu (Page 375)\". \nSee \"Network menu (Page 375)\". \n⑥ \n⑦ \n⑧ \n⑨ \n⑩ \nSee \"Diagnostic menu (Page 375)\". \nSee \"Card menu (Page 375)\". \nSee \"TDE setup menu (Page 378)\". \nSee \"TDE network menu (Page 378)\". \nSee \"TDE diagnostic menu (Page 378)\". \n374 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 375,
    "text": "D.2.3 \nLOGO! selection menu \nLOGO! menu structure \nD.2 LOGO! TDE \nD.2.4 \nLOGO! settings menu \nThe LOGO! TDE allows you to view and configure settings of the connected LOGO! Base \nModule in its LOGO! settings menu.  \nProgram menu \nCard menu \nThe program menu is the same as that on the LOGO! Base Module. See \"Programming menu \n(Page 368)\" for more information.  \nThe card menu is the same as that on the LOGO! Base Module. See \"Card menu (Page 368)\" \nfor more information.  \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n375"
  },
  {
    "page": 376,
    "text": "LOGO! menu structure \nD.2 LOGO! TDE \nSetup menu \nThe setup menu is different from that on the LOGO! Base Module. See \"Setup menu \n(Page 369)\" for the complete setup menu for LOGO! Basic.  \nNote \nWhen LOGO! 0BA8 is in RUN mode, only the menu commands with an asterisk (*) are \navailable in the above menu. \n376 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 377,
    "text": "Network menu \nThe network menu is the same as that on the LOGO! Base Module. See \"Network menu \n(Page 370)\" for more information.  \nLOGO! menu structure \nD.2 LOGO! TDE \nDiagnostics menu \nThe diagnostics menu is the same as that on the LOGO! Base Module. See \"Diagnostics menu \n(Page 371)\" for more information.  \nStart menu \nThe start menu is the same as that on the LOGO! Base Module. See \"Start menu (Page 372)\" \nfor more information.  \nNote \nThe start screen of the LOGO! TDE is always the clock display when LOGO! Basic is in RUN \nmode. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n377"
  },
  {
    "page": 378,
    "text": "LOGO! menu structure \nD.2 LOGO! TDE \nD.2.5 \nLOGO! TDE settings menu \nThe LOGO! TDE allows you to view and configure settings of the LOGO! TDE itself.  \nThe following LOGO! TDE settings menu structure applies both when the connected LOGO! \nBasic is in RUN or STOP mode.  \nLOGO! TDE setup menu \nLOGO! TDE network menu \nYou can use the menu below to set the LOGO! TDE network configurations.  \nNote \nThe IP address of the LOGO! TDE is read-only when it is in RUN mode.  \n378 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 379,
    "text": "LOGO! TDE diagnostics menu \nLOGO! menu structure \nD.2 LOGO! TDE \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n379"
  },
  {
    "page": 380,
    "text": "Order numbers \nModules \nVariant \nDesignation \nLOGO! Basic (Base Module \nwith display) \nLOGO! Pure (Base Module \nwithout display) \nDigital modules \nAnalog modules \nText Display module with \nEthernet interfaces \n*: Also with analog inputs \nLOGO! 12/24RCE * \nLOGO! 24CE * \nLOGO! 24RCE (AC/DC) \nLOGO! 230RCE (AC/DC) \nLOGO! 12/24RCEo * \nLOGO! 24CEo * \nLOGO! 24RCEo (AC/DC) \nLOGO! 230RCEo (AC/DC) \nLOGO! DM8 12/24R \nLOGO! DM8 24 \nLOGO! DM8 24R \nLOGO! DM8 230R \nLOGO! DM16 24 \nLOGO! DM16 24R \nLOGO! DM16 230R \nLOGO! AM2 \nLOGO! AM2 RTD  \nLOGO! AM2 AQ (0...10V, 0/4...20mA) \nLOGO! TDE \nE \nOrder number \n6ED1052-1MD08-0BA2 \n6ED1052-1CC08-0BA2 \n6ED1052-1HB08-0BA2 \n6ED1052-1FB08-0BA2 \n6ED1052-2MD08-0BA2 \n6ED1052-2CC08-0BA2 \n6ED1052-2HB08-0BA2 \n6ED1052-2FB08-0BA2 \n6ED1055-1MB00-0BA2 \n6ED1055-1CB00-0BA2 \n6ED1055-1HB00-0BA2 \n6ED1055-1FB00-0BA2 \n6ED1055-1CB10-0BA2 \n6ED1055-1NB10-0BA2 \n6ED1055-1FB10-0BA2 \n6ED1055-1MA00-0BA2 \n6ED1055-1MD00-0BA2 \n6ED1055-1MM00-0BA2 \n6ED1055-4MH08-0BA1 \n380 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 381,
    "text": "Accessories \nAccessories \nDesignation \nLOGO!Soft Comfort DVD \nSwitching modules \nPower modules \nEthernet switch modules \nCommunication module \nTD accessories * \nLOGO!Soft Comfort V8.4.1 \nLOGO! Contact 24 V \nLOGO! Contact 230 V \nLOGO!POWER 5 V / 3 A \nLOGO!POWER 5 V / 6.3 A \nLOGO!POWER 12 V / 0.9 A \nLOGO!POWER 12 V / 1.9 A \nLOGO!POWER 12 V / 4.5 A \nLOGO!POWER 15 V / 1.9 A \nLOGO!POWER 15 V / 4 A \nLOGO!POWER 24 V / 0.6 A \nLOGO!POWER 24 V / 1.3 A \nLOGO!POWER 24 V / 2.5 A \nLOGO!POWER 24 V / 4 A \nLOGO!POWER EX 24 V / 4 A \nLOGO! CSM12/24 \nLOGO! CMK2000 \nCommunicative Interface Module (CIM) \nLOGO! TD \nOrder numbers \nOrder number \n6ED1058-0BA08-0YA1 \n6ED1057-4CA00-0AA0 \n6ED1057-4EA00-0AA0 \n6EP3310-6SB00-0AY0 \n6EP3311-6SB00-0AY0 \n6EP3320-6SB00-0AY0 \n6EP3321-6SB00-0AY0 \n6EP3322-6SB00-0AY0 \n6EP3321-6SB10-0AY0 \n6EP3322-6SB10-0AY0 \n6EP3330-6SB00-0AY0 \n6EP3331-6SB00-0AY0 \n6EP3332-6SB00-0AY0 \n6EP3333-6SB00-0AY0 \n6EP3333-6SC00-0AY0 \n6GK7177-1MA20-0AA0 \n6BK1700-0BA20-0AA0 \n6ED1055-5MC08-0BA2 \n6ED1057-1DA00-0BA0 \n*\nTD accessories includes:\n• mounting accessories (Page 43): mounting brackets, mounting screws, gasket\n• power connector (not applicable to TDE)\nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n381"
  },
  {
    "page": 382,
    "text": "Troubleshooting \nF \nThis chapter provides you with tips on how to locate and troubleshoot problems. \nSending emails \nDiagnostics information is displayed on LOGO! Base module through menu: Diagnostics → \nEmail → Mail Logs. You can refer to the following table to troubleshoot the error cause and \nfix the error through corresponding solution. \nDiagnostics \nPossible cause \nPossible remedy \nMail busy \nTime out \nEmails are sent too frequently. When the \nserver is sending an email, another email \nis triggered to send.  \n•  The network connection is unstable. \n•  SMTP server response is time-out. \nAs you cannot change the email sending frequency, \nmodify the email sending trigger event. \n•  Check if your network connection is interrupted. \n•  Check if the communication with the SMTP server \nis normal. \nFailed to parse DNS \n•  Network connection to DNS server is \n•  Check if the connection with the DNS server is \ninterrupted. \nnormal. \n•  Some error occurs on the SMTP do-\nmain name. \n•  Change DNS server. \n•  Check if the SMTP server domain name is correct. \nFailed to login \nThe login account or login password is \nincorrect in the SMTP settings. \nReceiver error \n•  Email receiver is not configured. \n•  Some error occurs on the configured \nemail receiver. \nNet error \nNo configuration \nThe network is disconnected when the \nserver is sending the email. \nSMTP server is not configured in LSC. \nCheck the login account or password in SMTP settings. \nAdditional application code is required for certain \nSMTP server login. Refer to the user manual of speci-\nfied email server for detailed information. \n•  Check if the email receiving group is configured \nwith email receivers. On how to configure email \nreceiver, refer to User interface -> Menu bar -> \nTools menu -Transfer -> Email settings in \nLOGO!Soft Comfort online help. \n•  Check if the receiver email address is correct. \n•  Check if the receiver email address is within the \nreceiving range of the SMTP server. \nCheck your network connection. \nConfigure SMTP in LSC. Refer to User interface -> \nMenu bar -> Tools menu -Transfer -> Email settings in \nLOGO!Soft Comfort online help.  \n382 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 383,
    "text": "Troubleshooting \nDiagnostics \nPossible cause \nPossible remedy \nServer error \n•  SMTP server rejects the email sending \nrequest. \n•  SMTP server response doesn't meet \nwith the SMTP specifications. \nThe SMTP server certificate is invalid. \nFailed to verify certifi-\ncate \nCheck if error occurs on the SMTP server or the SMTP \nserver login email account. \n•  Upload valid certificate in SMTP configuration. \n•  Check if the BM time is correct. Incorrect BM time \nmakes it fail to verify certificate. \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n383"
  },
  {
    "page": 384,
    "text": "Troubleshooting \nCloud connection \nDiagnostics information is displayed on LOGO! Base module through menu: Diagnostics → \nCloud → Connection Status. You can refer to the following table to troubleshoot the error \ncause and possible solution. \nDiagnostics \nFailed to parse DNS \nServer connection \ntimeout \nPossible cause \nPossible remedy \n•  DNS server is not available. \n•  Error occurs when parsing IP address \nfrom DNS server. \n•  Check your network connection. \n•  Check if the gateway configuration is correct. \n•  Check if the broker URL is correct. \n•  No response from server when LOGO! \nis establishing TCP/TLS connection \nwith it. \n•  Server is not accessible \n•  Check your network connection. \n•  Check if the broker URL is correct. \n•  Contact server technical support. \nServer connection error  Error occurs when LOGO! is establishing \nNo reply from MQTT \nbroker \nFailed to send data to \nMQTT broker \nFailed to receive data \nfrom MQTT broker \nUnacceptable protocol \nversion \nIdentifier rejected \nServer unavailable \nBad user name or \npassword \nTCP/TLS connection with server. \nServer's MQTT service is unavailable. \nCloud connection with MQTT broker is \ninterrupted when LOGO! is sending data. \n•  Cloud connection with MQTT broker \nis interrupted when LOGO! is receiv-\ning data. \n•  Received data is invalid, for example, \npacket format error, unrecognizable \npacket type. \nThe server does not support the level of \nthe MQTT protocol requested by the \nclient. \nThe client identifier is UTF-8 which is not \nsupported by the server. \nThe network is connected but MQTT \nservices is unavailable. \nThe data in the user name or password is \nmalformed. \nNot authorized \nData from MQTT broker \nis too long \nThe client is not authorized to connect. \nData received from the server is mal-\nformed or too long. \nCheck connection parameters, for example, port, \nauthentication mode, key, certificate. \nContact server technical support. \nCheck your network connection. \n•  Check your network connection. \n•  Check server configuration. \nCheck if the server supports MQTT 3.1/3.1.1 protocol. \nContact server technical support. \nContact server technical support. \n•  Check if user name and password are correct. \n•  Contact server technical support. \nCheck if user name and password are provided. \n•  Check if data sent from the server is valid. \n•  Contact server technical support. \n384 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 385,
    "text": "Abbreviations \nG \nAM \nB1 \nC \nCnt \nDir \nDM \nE \nEn \nFre \nGF \nInv \nDL \nNAI \nNAQ \nNI \nNo \nNQ \no \nPar \nR \nR \nRal \nS \nSF \nT \nTDE \nTrg \nUDF \n0BA8 device \nAnalog module \nBlock number B1 \nLOGO! device designation: integrated clock \nCount = Counter input \nDirection (of count, for example) \nDigital Module \nLOGO! device designation: integrated Ethernet interface \nEnable = switching on (for example, clock generators) \nInput for frequency signals to be analyzed \nBasic Functions \nInput for inverting the output signal \nData Log \nNetwork analog input \nNetwork analog output \nNetwork input \nCam (parameter of the timer) \nNetwork output \nIn LOGO! designations: without display \nParameter \nReset input \nIn LOGO! designations: Relay outputs \nReset all = Input for resetting all internal values \nSet (latching relay, for example) \nSpecial functions \nTime = parameter \nText Display with Ethernet interfaces \nTrigger (parameter) \nUser-Defined Function \nThe latest LOGO! Basic Module version, described in this manual \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n385"
  },
  {
    "page": 386,
    "text": "Index \nA \nApproval \nCCCEx, 30 \nFM, 29 \nB \nBacklight flags, 133 \nBasic functions \nAND, 136 \nAND, with edge, 137 \nNAND, 138 \nNAND, with edge, 138 \nNOT, 141 \nOR, 139 \nXOR, 141 \nBasics on special functions, 142 \nBlock number, 67 \nBlocks, 65 \nC \nCCCEx, 30 \nCertification and approvals \nCE label, 27 \ncFMus, 27 \nC-tick label, 28 \ncULus, 27 \nKCC label, 28 \nCh by Ch ticking, 217 \nCharacter set flag, 133 \nCharacter sets, 213 \nCircuit protection, 46 \nCompatiblity, 37 \nConnectors, 64 \nConstants and connectors, 130 \nCounters \noperating hours, 189 \nthreshold trigger, 193 \nUp/down, 186 \nD \nData log, 284 \n386 \nDays of the week, 174 \nDemo versions, 336 \nDevice QR code, 19 \nDigital nameplate, 26 \nDIN rail, 38 \nDisplay modules, 17 \nE \nEAC, 30 \nError event diagnostics, 118 \nEthernet interface, 57 \nExpansion modules, 17 \nF \nFactory reset, 332 \nFlag blocks, 132 \nFM, 29 \nFormatting micro SD cards, 300 \nG \nGain, 145 \nGB-2312, 213 \nH \nHysteresis, 204 \nI \nID link, 26 \nInputs \nanalog inputs, 131 \ncursor keys, 134 \ndigital inputs, 130 \ninverting, 135, 147 \nTDE function keys, 134 \nInstallation and removal \nDIN rail mounting, 40 \nLOGO! TDE, 43 \nwall-mounting, 42 \ninteger array, 277 \nInternet support, 8 \nInverter, 141 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  },
  {
    "page": 387,
    "text": "Index \nISO8859-1, 213 \nISO8859-16, 213 \nISO8859-5, 213 \nISO8859-9, 213 \nJ \nJSON document, 275 \nL \nLatching relay, 210, 210 \nLED, 366 \nLn by Ln ticking, 217 \nLogical inputs, 142 \nLOGO! 8 network setup, 33 \nLOGO! security \nmenu access protection, 72 \nNetwork security, 311 \nProgram copy protection, 314 \nprogram password protection, 84 \nLOGO! software, 334 \nLOGO! structure, 19 \nLOGO! TDE, 23 \nbacklight lifetime, 362 \ndisplay lifetime, 362 \nfunction keys, 17 \nLCD lifetime, 362 \nmenus, 17 \npower-up screen, 17 \nLOGO! versions, 24 \nM \nMaster/slave mode, 116 \nMaximum switched current, 55 \nMemory space, 126 \nMessage ticking, 216 \nMounting position, 39 \nMQTT broker, 268 \nN \nNetwork I/O, 134 \nNTP, 108 \nO \nOn-/Off-times, 174 \nOn-delay, 152 \nOpen connectors, 134 \nOperating states \nLOGO! Base Modules, 61 \nLOGO! expansion modules, 61 \nOutputs \nanalog outputs, 132 \ndigital outputs, 132 \nOverflow error, 242 \nP \nParameter assignment mode, 286 \nParameter inputs, 143 \nParameter protection, 144 \nPC-LOGO mode, 336 \nProgram cycle, 363 \nProgram name \nchange, 84 \nProgram password \nassign, 85 \nchange, 86 \ndeactivate, 87 \nProgramming mode, 77 \nPublic Cloud, 268 \nPulse relay, 211 \nR \nRecycling and disposal, 333 \nRelay outputs, 358 \nRetentivity, 144 \nS \nSecure Cloud connection, 273 \nSensor connections, 50 \nSetting default values \nAI number, 298 \nclock, 293 \ncontrast and backlight, 295 \nmenu language, 297 \nstart screen, 298 \nSetup with different voltage classes, 36 \nSF, 142, 147 \nShift register bits, 134 \nShift-JIS, 213 \nSignal status transitions, 49 \nsoft keyboard \ncharacter set, 76 \nSoft keyboard, 75 \nLOGO! \nSystem Manual, 08/2024, A5E33039675-AM \n387"
  },
  {
    "page": 388,
    "text": "Index \nSpecial functions, 147 \nTimers \nAnalog amplifier, 208 \nAnalog comparator, 201 \nAnalog differential trigger, 199 \nAnalog filter, 244 \nAnalog multiplexer, 226 \nAnalog ramp, 228 \nAnalog threshold trigger, 196 \nAnalog watchdog, 205 \nAstronomical clock, 181 \nAsynchronous pulse generator, 164 \nAverage value, 249 \nBasics, 142 \nEdge-triggered wiping relay, 162 \nFloat/Integer Converter, 251 \nHours counter, 189 \nInteger/Float Converter, 253 \nLatching relay, 210 \nMathematic instruction, 239 \nMathematic instruction error detection, 242 \nMax/Min, 246 \nMessage texts, 212 \nMutliple function switch, 170 \nOff-delay, 155 \nOn-/off- delay, 157 \nOn-delay, 152 \nPI controller, 232 \nPulse relay, 211 \nPulse Width Modulator (PWM), 236 \nRandom generator, 166 \nRelays, 210, 211 \nRetentive on-delay, 159 \nShift register, 224 \nSoftkey, 222 \nStairway lighting switch, 168 \nStopwatch, 183 \nThreshold trigger, 193 \nUp-down counter, 186 \nWeekly timer, 173 \nWiping relay, 160 \nYearly timer, 176 \nStartup flag, 133 \nSummertime/wintertime conversion, 105 \nSupported operating systems, 335 \nSwitch to RUN mode, 89 \nT \nThing, 275 \nTime response, 143 \nTimebase, 143, 153 \nTimer accuracy, 144 \n388 \nAstronomical clock, 181 \nAsynchronous pulse generator, 164 \nEdge-triggered wiping relay, 162 \nMultiple function switch, 170 \nOff-delay, 155 \nOn-/off- delay, 157 \nOn-delay, 152 \nRandom generator, 166 \nRetentive on-delay, 159 \nStairway lighting switch, 168 \nStopwatch, 183 \nWeekly timer, 173 \nWiping relay (pulse output), 160 \nYearly timer, 176 \nTiming inaccuracy, 144 \nTroubleshooting, 382 \nU \nUKCAI, 29 \nUser-Defined Function (UDF), 280 \nV \nVoltage levels, 134 \nW \nWeb server, 257 \nlogon, 260 \nlogout, 267 \nWeekly timer \nexamples, 175 \nsetting, 175 \nWire ferrules, 44 \nZ \nZero division error, 242 \nZero offset, 145 \nSystem Manual, 08/2024, A5E33039675-AM \nLOGO!"
  }
]